Fragility_no,Infrastructure_class,Infrastructure_subclass,Metadata_description,Metadata_region,Metadata_author,Hazard_type,IM,IM_unit,Fragility_development_method,Fragility_distribution,No_of_damage_state,Damage_state_1,Damage_state_med_1,Damage_state_std_1,Damage_state_2,Damage_state_med_2,Damage_state_std_2,Damage_state_3,Damage_state_med_3,Damage_state_std_3,Damage_state_4,Damage_state_med_4,Damage_state_std_4,Fragility_description,Fragility_polynomial,Damage_state_5,Damage_state_med_5,Damage_state_std_5,,Ranking_score_IM,Ranking_score_NDS,Ranking_score_Region,Ranking_score_Normalized,Infrastructure_image,Metadata_file_name,Dispersion_type
100,electric power system,substation,Low Voltage (115 KV) substation,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.5,0.833333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
101,electric power system,power generation plant,Medium Power Plants ( 100 - 500 MW ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.5,0.833333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
102,electric power system,substation,High Voltage (500 KV) substation (Anchored/Seismic Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.11,0.5,Moderate,0.15,0.45,Extensive,0.2,0.35,Complete,0.47,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/Power_generation_plant.jpg,,Logarithmic_standard_deviation
103,electric power system,substation,High Voltage (500 KV) substation (Unanchored/Standard Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.09,0.5,Moderate,0.13,0.4,Extensive,0.17,0.35,Complete,0.38,0.35,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
104,electric power system,substation,Low Voltage (115 KV) substation (Anchored/Seismic Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.7,Moderate,0.29,0.55,Extensive,0.45,0.45,Complete,0.9,0.45,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
105,electric power system,power generation plant,Small Generation Facility (Anchored Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.55,Moderate,0.21,0.55,Extensive,0.48,0.5,Complete,0.78,0.5,None,,,,,,0.75,1,0.5,0.75,./assets/Power_generation_plant.jpg,,Logarithmic_standard_deviation
106,electric power system,substation,Low Voltage (115 KV) substation (Unanchored/Standard Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.13,0.65,Moderate,0.26,0.5,Extensive,0.34,0.4,Complete,0.74,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
107,electric power system,substation,Distribution Circuit (Seismic Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.28,0.3,Moderate,0.4,0.2,Extensive,0.72,0.15,Complete,1.1,0.15,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
108,electric power system,power generation plant,Small Generation Facility (Unanchored Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.5,Moderate,0.17,0.5,Extensive,0.42,0.5,Complete,0.58,0.55,None,,,,,,0.75,1,0.5,0.75,./assets/Power_generation_plant.jpg,,Logarithmic_standard_deviation
109,electric power system,substation,Medium Voltage (230 KV) substation (Anchored/Seismic Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.6,Moderate,0.25,0.5,Extensive,0.35,0.4,Complete,0.7,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
110,electric power system,substation,Distribution Circuit (Standard Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.24,0.25,Moderate,0.33,0.2,Extensive,0.58,0.15,Complete,0.89,0.15,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
111,electric power system,power generation plant,Medium/Large Generation Facility (Anchored Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.6,Moderate,0.25,0.6,Extensive,0.52,0.55,Complete,0.92,0.55,None,,,,,,0.75,1,0.5,0.75,./assets/Power_generation_plant.jpg,,Logarithmic_standard_deviation
112,electric power system,substation,Medium Voltage (230 KV) substation (Unanchored/Standard Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.6,Moderate,0.2,0.5,Extensive,0.3,0.4,Complete,0.5,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
113,electric power system,power generation plant,Medium/Large Generation Facility (Unanchored Components),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.6,Moderate,0.22,0.55,Extensive,0.49,0.5,Complete,0.79,0.5,None,,,,,,0.75,1,0.5,0.75,./assets/Power_generation_plant.jpg,,Logarithmic_standard_deviation
114,electric power system,power generation plant,Small  (less than 200 MW) generation plants with anchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.55,Moderate,0.21,0.55,Extensive,0.48,0.5,Complete,0.78,0.5,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
115,electric power system,power generation plant,Small  (less than 200 MW) generation plants with unanchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,3,Slight,0.1,0.5,Moderate,0.17,0.5,Extensive,0.42,0.5,,,,None,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
116,electric power system,power generation plant,Medium/large  (more than 200 MW) generation plants with anchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.6,Moderate,0.25,0.6,Extensive,0.52,0.55,Complete,0.92,0.55,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
117,electric power system,power generation plant,Medium/large  (more than 200 MW) generation plants with unanchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.6,Moderate,0.22,0.55,Extensive,0.49,0.5,Complete,0.79,0.5,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
118,electric power system,substation,Low voltage (34.5 - 150 kV) substations with anchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.7,Moderate,0.29,0.55,Extensive,0.45,0.45,Complete,0.9,0.45,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
119,electric power system,substation,Low voltage (34.5-150 kV) substations with unanchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.13,0.65,Moderate,0.26,0.5,Extensive,0.34,0.4,Complete,0.74,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
120,electric power system,substation,Medium voltage (150-350 kV) substations with anchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.6,Moderate,0.25,0.5,Extensive,0.35,0.4,Complete,0.7,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
121,electric power system,substation,Medium voltage (150-350 kV) substations with unanchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.1,0.6,Moderate,0.2,0.5,Extensive,0.3,0.4,Complete,0.5,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
122,electric power system,substation,High voltage (350 kV and above) substations with anchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.11,0.5,Moderate,0.15,0.45,Extensive,0.2,0.35,Complete,0.47,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
123,electric power system,substation,High voltage (350 kV and above) substations with unanchored components,USA,FEMA (2003) HAZUSMH MR4 multi-hazard loss estimation methodology  earthquake model  technical manual,earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.09,0.5,Moderate,0.13,0.4,Extensive,0.17,0.35,Complete,0.38,0.35,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
124,electric power system,transformer,1-phase 230 kV transformer (Traditional),,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.62,0.85,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
125,electric power system,transformer,1-phase 230 kV transformer (Improved),,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.93,1.41,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
126,electric power system,transformer,1-phase 230 kV transformer (Predictive),,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.35,1.19,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
127,electric power system,circuit breaker,230 kV live tank circuit breaker (Traditional),USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.2,0.49,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
128,electric power system,circuit breaker,230 kV live tank circuit breaker (Improved),USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.2,4.97,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
129,electric power system,circuit breaker,230 kV live tank circuit breaker (Predictive),USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.2,3.08,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
130,electric power system,transformer,Parallel systems with five 1-phase 230 kV transformers (Traditional),,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),2.1,1.02,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
131,electric power system,transformer,Parallel systems with five 1-phase 230 kV transformers (Improved),,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),1.9,0.6,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
132,electric power system,transformer,Parallel systems with five 1-phase 230 kV transformers (Predictive),,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),2.65,0.65,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
133,electric power system,transformer,"K-out-of-N systems, with N = 5 (PGA =0.2 g) of 1-phase 230 kV transformers(Traditional)",,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),5.5,0.68,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
134,electric power system,transformer,"K-out-of-N systems, with N = 5 (PGA =0.2 g) of 1-phase 230 kV transformers(Improved)",,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),5.5,0.43,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
135,electric power system,transformer,"K-out-of-N systems, with N = 5 (PGA =0.2 g) of 1-phase 230 kV transformers(Predictive)",,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),5.5,0.4,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
136,electric power system,circuit breaker,Parallel systems with five 230 kV live tank circuit breakers (Traditional),USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.9,2.61,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
137,electric power system,circuit breaker,Parallel systems with five 230 kV live tank circuit breakers (Improved),USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),2.5,1.54,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
138,electric power system,circuit breaker,Parallel systems with five 230 kV live tank circuit breakers (Predictive),USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),4.5,1.74,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
139,electric power system,circuit breaker,"K-out-of-N systems, with N = 5 (PGA =0.2 g) of 1-phase 230 kV live tank circuit breakers(Traditional)",USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),3,1.75,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
140,electric power system,circuit breaker,"K-out-of-N systems, with N = 5 (PGA =0.2 g) of 1-phase 230 kV live tank circuit breakers(Improved)",USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),3,0.65,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
141,electric power system,circuit breaker,"K-out-of-N systems, with N = 5 (PGA =0.2 g) of 1-phase 230 kV live tank circuit breakers(Predictive)",USA,"Straub D, Der Kiureghian A (2008) Improved seismic fragility modeling from empirical data Struct Saf 30(4):320-336",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),3,0.59,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
142,electric power system,substation,With existing transformer,USA,"Hwang HHM, Chou T (1998) Evaluation of seismic performance of an electric substation using event tree/fault tree technique. Probab Eng Mech 13(2):117-124",earthquake,PGA,g,Analytical,Lognormal,1,Failure (collapse),0.17,0.32,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
143,electric power system,substation,With retrofitted transformer,USA,"Hwang HHM, Chou T (1998) Evaluation of seismic performance of an electric substation using event tree/fault tree technique. Probab Eng Mech 13(2):117-124",earthquake,PGA,g,Analytical,Lognormal,1,Failure (collapse),0.67,0.29,,,,,,,,,,None,,,,,,0.75,0.25,0.5,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
144,electric power system,substation,Low voltage substation (less than 150 kV) Empirical data from US west coast earthquakes,US west coast,"Duenas-Osorio L, Craig JI, Goodno BJ (2007) Seismic response of critical interdependent networks. Earthq Eng Struct Dyn 36(2):285-306",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.45,0.44,,,,,,,,,,None,,,,,,0.75,0.25,0.75,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
145,electric power system,substation,Medium voltage substation (150-350 kV) Empirical data from US west coast earthquakes,US west coast,"Duenas-Osorio L, Craig JI, Goodno BJ (2007) Seismic response of critical interdependent networks. Earthq Eng Struct Dyn 36(2):285-306",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.35,0.42,,,,,,,,,,None,,,,,,0.75,0.25,0.75,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
146,electric power system,substation,High voltage substation (more than 350 kV) Empirical data from US west coast earthquakes,US west coast,"Duenas-Osorio L, Craig JI, Goodno BJ (2007) Seismic response of critical interdependent networks. Earthq Eng Struct Dyn 36(2):285-306",earthquake,PGA,g,Empirical,Lognormal,1,Failure (collapse),0.2,0.35,,,,,,,,,,None,,,,,,0.75,0.25,0.75,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
147,electric power system,power grid,power grids for different connectivity loss values,US west coast,"Duenas-Osorio L, Craig JI, Goodno BJ (2007) Seismic response of critical interdependent networks. Earthq Eng Struct Dyn 36(2):285-306",earthquake,PGA,g,Empirical,Lognormal,3,20 % connectivity loss,0.1,0.22,50 % connectivity loss,0.22,0.1,80 % connectivity loss,0.25,0.11,,,,None,,,,,,0.75,0.75,0.75,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
148,electric power system,macro-components,Line without transformer,Italy,Vanzi I (1996) Seismic reliability of electric power networks: methodology and application. Struct Saf 18(4):311-327,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),2.2,0.21,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
149,electric power system,macro-components,Bars-connecting line,Italy,Vanzi I (1996) Seismic reliability of electric power networks: methodology and application. Struct Saf 18(4):311-327,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),2.4,0.19,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
150,electric power system,macro-components,Bars,Italy,Vanzi I (1996) Seismic reliability of electric power networks: methodology and application. Struct Saf 18(4):311-327,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),1.5,0.38,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
151,electric power system,macro-components,Autotransformer line,Italy,Vanzi I (1996) Seismic reliability of electric power networks: methodology and application. Struct Saf 18(4):311-327,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),1.8,0.32,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
152,electric power system,micro-components,Coil support,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),3.9,0.34,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
153,electric power system,micro-components,Circuit breaker,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),5.26,0.33,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
154,electric power system,micro-components,Current transformer,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),4.26,0.27,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
155,electric power system,micro-components,Voltage transformer,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),5.99,0.27,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
156,electric power system,micro-components,Horizontal sectionalizing switch,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),5.75,0.22,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
157,electric power system,micro-components,Discharger,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),9.68,0.32,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
158,electric power system,micro-components,Vertical sectionalizing switch,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),5.42,0.34,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
159,electric power system,micro-components,Bar,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),4.39,0.44,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
160,electric power system,micro-components,Box,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),18.73,0.52,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
161,electric power system,micro-components,Power supply to protection system,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),4.06,0.16,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
162,electric power system,micro-components,Autotransformer,Italy,Vanzi I (2000) Structural upgrading strategy for electric power networks under seismic action. Earthq Eng Struct Dyn 29(7):1053-1073,earthquake,PGA,m/s2,Analytical,Lognormal,1,Failure (collapse),23.57,0.29,,,,,,,,,,None,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
163,water system,water storage tank,All Tanks N=531,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.38,0.8,Moderate,0.86,0.8,Extensive,1.18,0.61,Complete,1.16,0.07,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
164,water system,water storage tank,Fill > 50 Anchored N=209,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.71,0.8,Moderate,2.36,0.8,Extensive,3.72,0.8,Complete,4.26,0.8,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
165,water system,water storage tank,Fill > 50 Anchored N=209,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.71,0.8,Moderate,2.36,0.8,Extensive,3.72,0.8,Complete,4.26,0.8,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
166,water system,water storage tank,Fill > 60 N=209,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.22,0.8,Moderate,0.7,0.8,Extensive,1.09,0.8,Complete,1.16,0.41,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
167,water system,water storage tank,H/D < 0.70,USA,"O'Rourke, M., and So, P. (2000). Seismic Fragility Curves for On-Grade Steel Tanks. Earthquake Spectra, 16(4).",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.67,0.5,Moderate,1.18,0.34,Extensive,1.56,0.35,Complete,1.79,0.29,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
168,water system,water storage tank,Fill < 50 N=95,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.56,0.8,Moderate,2,0.4,Extensive,998,0.01,Complete,999,0.01,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
169,water system,water storage tank,Fill > 90 N=120,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.13,0.07,Moderate,0.67,0.8,Extensive,1.01,0.8,Complete,1.15,0.1,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
170,water system,water storage tank,H/D >= 0.70,USA,"O'Rourke, M., and So, P. (2000). Seismic Fragility Curves for On-Grade Steel Tanks. Earthquake Spectra, 16(4).",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.45,0.47,Moderate,0.69,0.32,Extensive,0.89,0.21,Complete,1.07,0.15,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
171,water system,water storage tank,Fill > 50 Unanchored N=120,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.15,0.12,Moderate,0.62,0.8,Extensive,1.06,0.8,Complete,1.13,0.1,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
172,water system,water storage tank,Fill > 50 N=251,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.18,0.8,Moderate,0.73,0.8,Extensive,1.14,0.8,Complete,1.16,0.8,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
173,water system,water storage tank,Fill > 50 N=251,USA,"Eidinger, J. (2001). Seismic Fragility Formulations for water systems, sponsored by the American Lifelines Alliance",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.18,0.8,Moderate,0.73,0.8,Extensive,1.14,0.8,Complete,1.16,0.4,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
174,water system,water storage tank,Fill > 50,USA,"O'Rourke, M., and So, P. (2000). Seismic Fragility Curves for On-Grade Steel Tanks. Earthquake Spectra, 16(4).",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.49,0.55,Moderate,0.86,0.39,Extensive,0.99,0.27,Complete,1.17,0.21,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
175,water system,water storage tank,All Tanks,USA,"O'Rourke, M., and So, P. (2000). Seismic Fragility Curves for On-Grade Steel Tanks. Earthquake Spectra, 16(4).",earthquake,PGA,g,Empirical,Lognormal,4,Slight,0.7,0.048,Moderate,1.1,0.35,Extensive,1.29,0.28,Complete,1.35,0.22,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
176,water system,water storage tank,On Ground Concrete Tank,USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
177,water system,water storage tank,On Ground Wood Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
178,water system,water storage tank,On Ground Concrete Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
179,water system,water storage tank,On Ground Wood Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
180,water system,water storage tank,On Ground Steel Tank,USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
181,water system,water storage tank,On Ground Steel Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
182,water system,wells,wells,USA,IN-CORE,earthquake,PGA,g,Empirical,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
183,water system,water treatment plant,Small WTP ( < 50 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
184,water system,wells,wells,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
185,water system,water treatment plant,Small WTP ( < 50 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
186,water system,water storage tank,Above Ground Steel Tank,USA,IN-CORE,earthquake,PGA,g,Heuristic,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
187,water system,default facility,default facility,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
188,water system,water pumping plant,Medium Pumping Plant ( 10 to 50 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
189,water system,water storage tank,Above Ground Steel Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
190,water system,water pumping plant,Medium Pumping Plant ( 10 to 50 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
191,water system,water storage tank,Above Ground Steel Tank,Unknown,Unknown,earthquake,PGA,g,Unknown,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
192,water system,wells,wells,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
193,water system,water treatment plant,Large WTP ( > 200 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
194,water system,water treatment plant,Large WTP ( > 200 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
195,water system,water storage tank,Buried Concrete Tank,USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
196,water system,water storage tank,Buried Concrete Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
197,water system,water storage tank,On Ground Concrete Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
198,water system,water pumping plant,Large Pumping Plant ( > 50 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,USA,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
199,water system,water pumping plant,Large Pumping Plant ( > 50 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
200,water system,water treatment plant,Medium WTP ( 50-200 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
201,water system,water treatment plant,Medium WTP ( 50-200 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
202,water system,water storage tank,Buried Concrete Tank,USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
203,water system,water pumping plant,Medium Pumping Plant ( 10 to 50 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
204,water system,water pumping plant,Small Pumping Plant ( < 10 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
205,water system,water treatment plant,Small WTP ( < 50 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
206,water system,water treatment plant,Large WTP ( > 200 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
207,water system,water pumping plant,Small Pumping Plant ( < 10 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
208,water system,water treatment plant,Medium WTP ( 50-200 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.25,0.600000024,Moderate,0.400000006,0.600000024,Extensive,0.699999988,0.600000024,Complete,1.350000024,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
209,water system,water pumping plant,Large Pumping Plant ( > 50 MGD ),USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
210,water system,water pumping plant,Small Pumping Plant ( < 10 MGD ),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,60,1.200000048,Moderate,60,1.200000048,Extensive,60,1.200000048,Complete,60,1.200000048,None,,,,,,1,1,0.25,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
211,water system,water storage tank,On Ground Wood Tank,USA,IN-CORE,earthquake,PGA,g,Unknown,Normal,4,Slight,0.150000006,0.600000024,Moderate,0.300000012,0.600000024,Extensive,0.600000024,0.600000024,Complete,1.25,0.649999976,None,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,
212,water system,water storage tank,On-Ground Wood Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.6,Moderate,0.4,0.6,Extensive,0.7,0.7,Complete,0.9,0.7,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
213,water system,water pumping plant,Medium/Large Pumping Plant with unanchored subcomponents,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.13,0.6,Moderate,0.28,0.5,Extensive,0.77,0.65,Complete,1.5,0.8,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
214,water system,water storage tank,Above-Ground Steel Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.18,0.5,Moderate,0.55,0.5,Extensive,1.15,0.6,Complete,1.5,0.6,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
215,water system,water storage tank,Buried Concrete Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,in,Heuristic,Lognormal,4,Slight,2,0.5,Moderate,4,0.5,Extensive,8,0.5,Complete,12,0.5,None,,,,,,1,1,0.5,0.833333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
216,water system,water storage tank,On-Ground Unanchored Concrete Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.18,0.6,Moderate,0.42,0.7,Extensive,0.7,0.55,Complete,1.04,0.6,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
217,water system,water storage tank,On-Ground Anchored Concrete Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.25,0.55,Moderate,0.52,0.7,Extensive,0.95,0.6,Complete,1.64,0.7,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
218,water system,water pumping plant,Medium/Large Pumping Plant with anchored subcomponents,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.75,Moderate,0.36,0.65,Extensive,0.77,0.65,Complete,1.5,0.8,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
219,water system,water storage tank,On-Ground Unanchored Steel Tank,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.15,0.7,Moderate,0.35,0.75,Extensive,0.68,0.75,Complete,0.95,0.7,None,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
