Fragility_no,Infrastructure_class,Infrastructure_subclass,Metadata_description,Metadata_region,Metadata_author,Hazard_type,IM,IM_unit,Fragility_development_method,Fragility_distribution,No_of_damage_state,Damage_state_1,Damage_state_med_1,Damage_state_std_1,Damage_state_2,Damage_state_med_2,Damage_state_std_2,Damage_state_3,Damage_state_med_3,Damage_state_std_3,Damage_state_4,Damage_state_med_4,Damage_state_std_4,Fragility_description,Fragility_polynomial,Damage_state_5,Damage_state_med_5,Damage_state_std_5,,Ranking_score_IM,Ranking_score_NDS,Ranking_score_Region,Ranking_score_Normalized,Infrastructure_image,Metadata_file_name,Dispersion_type
339,wastewater system,buried pipeline,"Asbestos Concrete and Fiber Reinforced Pipe (ASBEST, ABS, ACP, ACPP, A.C.P., FRP); w/ rubber gasket; OK in wave prop, breakup in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.5*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
340,wastewater system,buried pipeline,"Asbestos Concrete and Fiber Reinforced Pipe (ASBEST, ABS, ACP, ACPP, A.C.P., FRP); w/ rubber gasket; OK in wave prop, breakup in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.8*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
341,wastewater system,buried pipeline,"Asbestos Concrete and Fiber Reinforced Pipe (ASBEST, ABS, ACP, ACPP, A.C.P., FRP); w/ rubber gasket; OK in wave prop, breakup in PGD; PGD fragility for liquefaction; D = pipe diameter in inches",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.88*(1.092/(1+7.408*exp(-0.6886*D)))*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
342,wastewater system,buried pipeline,"Asbestos Concrete and Fiber Reinforced Pipe (ASBEST, ABS, ACP, ACPP, A.C.P., FRP); w/ rubber gasket; OK in wave prop, breakup in PGD; PGD fragility for landslide;  h = pipe depth in feets",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.88*(1.3922/(1+exp(-0.94621+0.10201*h)))*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
343,wastewater system,buried pipeline,"Asbestos Concrete and Fiber Reinforced Pipe; w/ cemented joints; Joint damage in wave prop, breakup in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.0*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
344,wastewater system,buried pipeline,"Asbestos Concrete and Fiber Reinforced Pipe; w/ cemented joints; Joint damage in wave prop, breakup in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.0*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
345,wastewater system,buried pipeline,"Cast Iron Pipe (CIP, C.I.P., C.I., CI, IRON); leaded, leadite, or mortared joints; Joints brittle, joints leak in wave prop, pipe breaks in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.0*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
346,wastewater system,buried pipeline,"Cast Iron Pipe (CIP, C.I.P., C.I., CI, IRON); leaded, leadite, or mortared joints; Joints brittle, joints leak in wave prop, pipe breaks in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.0*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
347,wastewater system,buried pipeline,"Cast Iron Pipe (CIP, C.I.P., C.I., CI, IRON); leaded, leadite, or mortared joints; Joints brittle, joints leak in wave prop, pipe breaks in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.0*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
348,wastewater system,buried pipeline,"Cast Iron Pipe (CIP, C.I.P., C.I., CI, IRON); leaded, leadite, or mortared joints; Joints brittle, joints leak in wave prop, pipe breaks in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.0*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
349,wastewater system,buried pipeline,"Cast Iron Pipe (CIP, C.I.P., C.I., CI, IRON); leaded, leadite, or mortared joints; Joints brittle, joints leak in wave prop, pipe breaks in PGD; PGD fragility for liquefaction; D = pipe diameter in inches",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.88*(1.092/(1+7.408*exp(-0.6886*D)))*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
350,wastewater system,buried pipeline,"Cast Iron Pipe (CIP, C.I.P., C.I., CI, IRON); leaded, leadite, or mortared joints; Joints brittle, joints leak in wave prop, pipe breaks in PGD; PGD fragility for landslide; h = pipe depth in feets",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.88*(1.3922/(1+exp(-0.94621+0.10201*h)))*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
351,wastewater system,buried pipeline,"Non-Reinforced Concrete (NCP, NCP OR); Pipe breaks with minimal shaking; PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.3*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
352,wastewater system,buried pipeline,"Non-Reinforced Concrete (NCP, NCP OR); Pipe breaks with minimal shaking; PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.3*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
353,wastewater system,buried pipeline,"Non-Reinforced Concrete (NCP, NCP OR); Pipe breaks with minimal shaking; PGD; PGD fragility for liquefaction; h = pipe depth in feets",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.92*(1.092/(1+7.408*exp(-0.6886*D)))*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
354,wastewater system,buried pipeline,"Non-Reinforced Concrete (NCP, NCP OR); Pipe breaks with minimal shaking; PGD; PGD fragility for landslide; D = pipe diameter in inches",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.92*(1.3922/(1+exp(-0.94621+0.10201*h)))*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
355,wastewater system,buried pipeline,Wood (wood); Ductile unless deteriorated; ,Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.7*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
356,wastewater system,buried pipeline,Wood (wood); Ductile unless deteriorated; ,Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.7*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
357,wastewater system,buried pipeline,Wood (wood); Ductile unless deteriorated; PGD fragility for liquefaction;  D = pipe diameter in inches ,Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.92*(1.092/(1+7.408*exp(-0.6886*D)))*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
358,wastewater system,buried pipeline,Wood (wood); Ductile unless deteriorated; PGD fragility for landslide; h = pipe depth in feets,Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.92*(1.3922/(1+exp(-0.94621+0.10201*h)))*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
359,wastewater system,buried pipeline,"Vitrified Clay and Terra Cotta Pipe (CLAY, CT, TILE, V.S.P., VSP, VCP, T.C.P., TCP); w/rubber gaskets - 6' lengths; Short lengths flexible, moderate damage in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.7*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
360,wastewater system,buried pipeline,"Vitrified Clay and Terra Cotta Pipe (CLAY, CT, TILE, V.S.P., VSP, VCP, T.C.P., TCP); w/rubber gaskets - 6' lengths; Short lengths flexible, moderate damage in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.7*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
361,wastewater system,buried pipeline,"Vitrified Clay and Terra Cotta Pipe (CLAY, CT, TILE, V.S.P., VSP, VCP, T.C.P., TCP); w/rubber gaskets - 6' lengths; Short lengths flexible, moderate damage in PGD; PGD fragility for liquefaction;  D = pipe diameter in inches",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.94*(1.092/(1+7.408*exp(-0.6886*D)))*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
362,wastewater system,buried pipeline,"Vitrified Clay and Terra Cotta Pipe (CLAY, CT, TILE, V.S.P., VSP, VCP, T.C.P., TCP); w/rubber gaskets - 6' lengths; Short lengths flexible, moderate damage in PGD; PGD fragility for landslide;  h = pipe depth in feets",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.94*(1.3922/(1+exp(-0.94621+0.10201*h)))*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
363,wastewater system,buried pipeline,"Vitrified Clay and Terra Cotta Pipe; w/ cemented joints - brittle joints; Joints brittle, may break pipe in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.3*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
364,wastewater system,buried pipeline,"Vitrified Clay and Terra Cotta Pipe; w/ cemented joints - brittle joints; Joints brittle, may break pipe in PGD",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.3*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
365,wastewater system,buried pipeline,"Brick, Brick and Stone (BRCK., BRICK, BRCK., BRK, BRK., B, BR., BRKSTN, B.&S.); Subject to collapse in liquefiable soils; Design based on arch. Will collapse of surround soil liquefies.",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGV,in/s,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.7*0.00187*PGV,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
366,wastewater system,buried pipeline,"Brick, Brick and Stone (BRCK., BRICK, BRCK., BRK, BRK., B, BR., BRKSTN, B.&S.); Subject to collapse in liquefiable soils; Design based on arch. Will collapse of surround soil liquefies.",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,1.3*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
367,wastewater system,buried pipeline,"Brick, Brick and Stone (BRCK., BRICK, BRCK., BRK, BRK., B, BR., BRKSTN, B.&S.); Subject to collapse in liquefiable soils; Design based on arch. Will collapse of surround soil liquefies; PGD fragility for liquefaction; D = pipe diameter in inches",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.95*(1.092/(1+7.408*exp(-0.6886*D)))*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
368,wastewater system,buried pipeline,"Brick, Brick and Stone (BRCK., BRICK, BRCK., BRK, BRK., B, BR., BRKSTN, B.&S.); Subject to collapse in liquefiable soils; Design based on arch. Will collapse of surround soil liquefies; PGD fragility for landslide; h = pipe depth in feets ",Pacific North West,"BES (2018): Resiliency Master Plan Project Seismic Resiliency Technical Memorandum #4, Backbone Fragility Analysis, City of Portland Bureau of Environmental Services",earthquake,PGD,in,Empirical,Polynomial,1,,,,,,,,,,,,,Repairs/1000ft,0.95*(1.3922/(1+exp(-0.94621+0.10201*h)))*1.06*PGD**0.319,,,,,1,0.25,1,0.75,./assets/CLiP_TBA.PNG,,
369,transportation system,roadway,Fragility Set for Urban Roadways; 2 traffic lanes (Urban roads),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,cm,Heuristic,Lognormal,3,Slight,15,0.7,Moderate,30,0.7,Ext-Comp,60,0.7,,,,,,,,,,1,0.75,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
370,transportation system,roadway,Fragility Set for Major Roadways; 4 traffic lanes (Major roads),USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGD,cm,Heuristic,Lognormal,3,Slight,30,0.7,Moderate,60,0.7,Ext-Comp,150,0.7,,,,,,,,,,1,0.75,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
371,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.25,0.47,Moderate,0.48,0.41,Extensive,0.63,0.45,Complete,1,0.52,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
372,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.19,0.8,Moderate,0.69,0.8,Extensive,1.24,0.8,Complete,2.6,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
373,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.21,0.8,Moderate,0.87,0.8,Extensive,1.69,0.8,Complete,4.53,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
374,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.22,0.75,Moderate,0.85,0.73,Extensive,1.24,0.72,Complete,1.78,0.75,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
375,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,1,1,Moderate,1,1,Extensive,1,1,Complete,1,1,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
376,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.25,0.8,Moderate,0.93,0.8,Extensive,1.78,0.8,Complete,4.71,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
377,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,1,1,Moderate,1,1,Extensive,1,1,Complete,1,1,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
378,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.21,0.8,Moderate,0.75,0.8,Extensive,1.42,0.8,Complete,5.04,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
379,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.16,0.7,Moderate,0.53,0.7,Extensive,0.93,0.7,Complete,3.56,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
380,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.19,0.58,Moderate,0.36,0.55,Extensive,0.45,0.57,Complete,0.71,0.58,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
381,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.15,0.85,Moderate,0.58,0.68,Extensive,0.81,0.68,Complete,1.5,0.68,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
382,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.7,Moderate,0.54,0.7,Extensive,1.02,0.7,Complete,3.05,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
383,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.22,0.8,Moderate,0.76,0.8,Extensive,1.55,0.8,Complete,4.32,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
384,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.21,0.72,Moderate,0.69,0.67,Extensive,1.07,0.68,Complete,1.55,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
385,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.25,0.46,Moderate,0.49,0.41,Extensive,0.64,0.44,Complete,1.02,0.5,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
386,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.8,Moderate,0.56,0.8,Extensive,1.08,0.8,Complete,2.38,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
387,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.22,0.8,Moderate,0.76,0.8,Extensive,1.55,0.8,Complete,4.32,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
388,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.37,0.9,Moderate,1.47,0.9,Extensive,2.14,0.9,Complete,3.03,0.9,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
389,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.67,0.6,Moderate,1.29,0.6,Extensive,1.74,0.6,Complete,3.09,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
390,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.22,0.8,Moderate,0.69,0.8,Extensive,1.31,0.8,Complete,3.39,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
391,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.7,Moderate,0.49,0.7,Extensive,0.86,0.7,Complete,2.39,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
392,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.19,0.5,Moderate,0.32,0.5,Extensive,0.41,0.5,Complete,0.51,0.5,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
393,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.16,0.7,Moderate,0.53,0.7,Extensive,0.75,0.7,Complete,1.01,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
394,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.16,0.86,Moderate,0.67,0.78,Extensive,0.97,0.75,Complete,1.35,0.76,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
395,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.22,0.8,Moderate,0.69,0.8,Extensive,1.31,0.8,Complete,3.39,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
396,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.8,Moderate,0.51,0.8,Extensive,0.91,0.8,Complete,1.87,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
397,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.16,0.7,Moderate,0.62,0.7,Extensive,1.11,0.7,Complete,3.19,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
398,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.24,0.5,Moderate,0.45,0.5,Extensive,0.58,0.5,Complete,0.85,0.5,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
399,transportation system,bridge,Steel Jacket,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.19,0.58,Moderate,0.4,0.58,Extensive,0.5,0.6,Complete,0.69,0.66,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
400,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.2,0.7,Moderate,0.63,0.7,Extensive,0.91,0.7,Complete,1.28,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
401,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.64,0.6,Moderate,1.19,0.6,Extensive,1.59,0.6,Complete,2.59,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
402,transportation system,bridge,As Built,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.35,0.9,Moderate,1.33,0.9,Extensive,1.83,0.9,Complete,2.5,0.9,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
403,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.65,0.6,Moderate,1.21,0.6,Extensive,1.63,0.6,Complete,2.78,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
404,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.37,0.9,Moderate,1.42,0.9,Extensive,1.93,0.9,Complete,2.62,0.9,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
405,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.21,0.8,Moderate,0.75,0.8,Extensive,1.48,0.8,Complete,4.06,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
406,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,1.06,0.6,Moderate,1.72,0.6,Extensive,2.42,0.6,Complete,3.91,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
407,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.8,Moderate,0.56,0.8,Extensive,1.03,0.8,Complete,2.24,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
408,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.25,0.46,Moderate,0.46,0.41,Extensive,0.59,0.44,Complete,0.91,0.5,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
409,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.38,0.8,Moderate,0.75,0.8,Extensive,1.37,0.8,Complete,3.2,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
410,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.6,0.9,Moderate,1.45,0.9,Extensive,1.91,0.9,Complete,2.36,0.9,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
411,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.4,0.64,Moderate,0.65,0.62,Extensive,0.88,0.66,Complete,1.28,0.69,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
412,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.29,0.8,Moderate,0.55,0.8,Extensive,0.95,0.8,Complete,1.77,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
413,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.64,0.8,Moderate,1.08,0.8,Extensive,1.76,0.8,Complete,3.7,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
414,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.34,0.71,Moderate,0.69,0.67,Extensive,0.95,0.72,Complete,1.21,0.79,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
415,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.25,0.69,Moderate,0.4,0.67,Extensive,0.51,0.68,Complete,0.83,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
416,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.5,0.7,Moderate,0.76,0.7,Extensive,1.15,0.7,Complete,2.61,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
417,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.19,0.59,Moderate,0.38,0.58,Extensive,0.49,0.59,Complete,0.69,0.62,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
418,transportation system,bridge,Restrainer Cables,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.16,0.77,Moderate,0.58,0.69,Extensive,0.89,0.67,Complete,1.29,0.66,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
419,transportation system,bridge,Low,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.8,0.6,Moderate,1,0.6,Extensive,1.2,0.6,Complete,1.7,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
420,transportation system,bridge,Low,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.8,0.6,Moderate,1,0.6,Extensive,1.2,0.6,Complete,1.7,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
421,transportation system,bridge,Low,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.8,0.6,Moderate,1,0.6,Extensive,1.2,0.6,Complete,1.7,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
422,transportation system,bridge,Low,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.6,0.6,Moderate,0.88,0.6,Extensive,1.17,0.6,Complete,1.53,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
423,transportation system,bridge,Low,USA,"FEMA. (2010). Earthquake Loss Estimation Methodology: Technical and Users Manual. Department of Homeland Security, Federal Emergency Management Agency, Washington, D.C.",earthquake,PGA,g,Heuristic,Lognormal,4,Slight,0.35,0.6,Moderate,0.45,0.6,Extensive,0.55,0.6,Complete,0.8,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
424,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.65,0.6,Moderate,1.23,0.6,Extensive,1.62,0.6,Complete,3.6,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
425,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.35,0.9,Moderate,1.4,0.9,Extensive,1.92,0.9,Complete,3.7,0.9,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
426,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.25,0.46,Moderate,0.46,0.41,Extensive,0.59,0.44,Complete,1.18,0.49,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
427,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.2,0.73,Moderate,0.66,0.67,Extensive,0.96,0.67,Complete,1.89,0.71,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
428,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.22,0.8,Moderate,0.72,0.8,Extensive,1.37,0.8,Complete,5.01,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
429,transportation system,bridge,Seat Extender,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.8,Moderate,0.54,0.8,Extensive,0.96,0.8,Complete,2.77,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
430,transportation system,bridge,Elastomeric Bearing,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.47,0.7,Moderate,0.83,0.68,Extensive,1.01,0.76,Complete,1.1,0.79,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
431,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.2,0.58,Moderate,0.4,0.56,Extensive,0.5,0.59,Complete,0.62,0.61,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
432,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.17,0.7,Moderate,0.53,0.7,Extensive,0.97,0.7,Complete,2.86,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
433,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.21,0.8,Moderate,0.75,0.8,Extensive,1.48,0.8,Complete,4.06,0.8,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
434,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.21,0.72,Moderate,0.67,0.65,Extensive,0.96,0.66,Complete,1.34,0.69,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
435,transportation system,bridge,Shear Key,USA,Reginald DesRoches,earthquake,PGA,g,Analytical,Lognormal,4,Slight,0.16,0.85,Moderate,0.58,0.71,Extensive,0.85,0.69,Complete,1.21,0.7,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
436,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness greater than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,ASI,g*s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,0.146,0.055,LS2,0.516,0.143,LS3,0.653,0.207,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SG30-ASI.xml,Standard_deviation
437,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness greater than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,0.107,0.057,LS2,0.62,0.224,LS3,0.813,0.32,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SG30-PGA.xml,Standard_deviation
438,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness greater than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,11.22,2.673,LS2,56.574,32.358,LS3,73.98,45.837,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SG30-PGV.xml,Standard_deviation
439,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness less than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,ASI,g*s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,0.131,0.055,LS2,0.617,0.183,LS3,0.727,0.229,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SL30-ASI.xml,Standard_deviation
440,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness less than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,0.127,0.053,LS2,0.721,0.206,LS3,0.913,0.296,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SL30-PGA.xml,Standard_deviation
441,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness less than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,12.458,5.96,LS2,70.325,43.842,LS3,88.044,61.219,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SL30-PGV.xml,Standard_deviation
442,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness less than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,12.458,5.96,LS2,70.325,43.842,LS3,88.044,61.219,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SL30-PGV.xml,Standard_deviation
443,transportation system,RC bridge,"RC bridge, multi span, multi columns, skewness less than 30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,12.458,5.96,LS2,70.325,43.842,LS3,88.044,61.219,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-MC-SL30-PGV.xml,Standard_deviation
444,transportation system,RC bridge,"RC bridge, multi span, single columns, skewness greater than 30x30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,10.87,4.357,LS2,36.473,17.026,LS3,54.988,31.655,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-SC-SG30-PGV.xml,Standard_deviation
445,transportation system,RC bridge,"RC bridge, multi span, single columns, skewness less than 30x30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,ASI,g*s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,0.143,0.057,LS2,0.472,0.191,LS3,0.635,0.242,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-SC-SL30-ASI.xml,Standard_deviation
446,transportation system,RC bridge,"RC bridge, multi span, single columns, skewness less than 30x30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,0.122,0.058,LS2,0.625,0.26,LS3,0.831,0.423,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-SC-SL30-PGA.xml,Standard_deviation
447,transportation system,RC bridge,"RC bridge, multi span, single columns, skewness less than 30x30",Turkey,"Avsar O., Yakut A., Caner A., Analytical fragility curves for ordinary highway bridges in Turkey, Earthquake Spectra, 27(4), 971-996, 2011.",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,3,LS1,11.8,4.311,LS2,50.004,25.81,LS3,65.951,37.478,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,AvsarEtAl2011-MS-SC-SL30-PGV.xml,Standard_deviation
448,transportation system,RC bridge,RC bridge without seismic designed (before 1985),Portugal,"Azevedo J., Guerreiro L., Bento R., Lopes M., Proenca J., Seismic vulnerability of lifelines  in the greater Lisbon area, Bulletin of Earthquake Engineering 8(1), 157-180, 2010",earthquake,Sa(1.0s),g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.347,0.144,Moderate,0.433,0.18,Extensive,0.52,0.217,Complete,0.747,0.311,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,AzevedoEtAl2010-RC-NoSeismicDesign.xml,Standard_deviation
449,transportation system,RC bridge,RC bridge with seismic designed (after 1985),Portugal,"Azevedo J., Guerreiro L., Bento R., Lopes M., Proenca J., Seismic vulnerability of lifelines  in the greater Lisbon area, Bulletin of Earthquake Engineering 8(1), 157-180, 2010",earthquake,Sa(1.0s),g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.531,0.221,Moderate,0.65,0.271,Extensive,0.823,0.343,Complete,1.094,0.456,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,AzevedoEtAl2010-RC-SeismicDesign.xml,Standard_deviation
450,transportation system,RC bridge,Multi-Span (5) RC bridge,USA,"Banerjee S  Shinozuka M., Mechanistic quantification of RC bridge damage states under earthquake through fragility analysis, Probabilistic Engineering Mechanics 23(1), 12-22, 2008",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.557,0.642,Moderate,1.028,1.235,Major,1.595,1.827,Collapse,2.435,2.81,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Banerjee&Shinozuka2008-RC-MS1.xml,Standard_deviation
451,transportation system,RC bridge,Multi-Span (12) RC bridge,USA,"Banerjee S  Shinozuka M., Mechanistic quantification of RC bridge damage states under earthquake through fragility analysis, Probabilistic Engineering Mechanics 23(1), 12-22, 2008",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.409,0.388,Moderate,0.654,0.61,Major,1.039,1.014,Collapse,1.256,1.2,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Banerjee&Shinozuka2008-RC-MS2.xml,Standard_deviation
452,transportation system,RC bridge,Multi-Span (10) RC bridge,USA,"Banerjee S  Shinozuka M., Mechanistic quantification of RC bridge damage states under earthquake through fragility analysis, Probabilistic Engineering Mechanics 23(1), 12-22, 2008",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.313,0.315,Moderate,0.691,0.779,Major,0.953,1.035,Collapse,1.071,1.126,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Banerjee&Shinozuka2008-RC-MS3.xml,Standard_deviation
453,transportation system,RC bridge,RC bridge,USA,"Basoz N.I, Kiremidjian A.S., King S.A.  Law K.H., Statistical analysis of bridge damage data from 1994 Northridge, CA earthquake, Earthquake Spectra 15(1), 25-54, 1999",earthquake,PGA,g,Empirical,Discrete,4,Minor,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25,0.083 0.125 0.177 0.266 0.369 0.479 0.599 0.698 0.786 0.864 0.937,Moderate,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25,0.063 0.089 0.136 0.204 0.283 0.398 0.524 0.644 0.738 0.822 0.927,Major,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25,0.016 0.026 0.042 0.084 0.126 0.194 0.283 0.392 0.503 0.633 0.806,Collapse,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25,0 0.003 0.006 0.009 0.015 0.026 0.041 0.067 0.103 0.158 0.326,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,BasozEtAl1999-HBR11.xml,
454,transportation system,RC bridge,RC continuous bridge - seismically designed/retrofitted,USA,"Basoz N.I, Kiremidjian A.S., King S.A.  Law K.H., Statistical analysis of bridge damage data from 1994 Northridge, CA earthquake, Earthquake Spectra 15(1), 25-54, 1999",earthquake,PGA,g,Empirical,Discrete,3,Minor,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05,0.026 0.036 0.057 0.104 0.167 0.276 0.422 0.578 0.724 0.833,Moderate,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05,0.015 0.021 0.031 0.047 0.098 0.176 0.285 0.42 0.585 0.71,Major,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05,0 0.003 0.006 0.009 0.018 0.029 0.05 0.088 0.155 0.261,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,BasozEtAl1999-HBR3.xml,
455,transportation system,RC bridge,RC bridge simply-supported bridges - seismically designed/retrofitted,USA,"Basoz N.I, Kiremidjian A.S., King S.A.  Law K.H., Statistical analysis of bridge damage data from 1994 Northridge, CA earthquake, Earthquake Spectra 15(1), 25-54, 1999",earthquake,PGA,g,Empirical,Discrete,4,Minor,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25 1.35 1.45 1.55,0.061 0.088 0.116 0.149 0.199 0.249 0.309 0.376 0.453 0.53 0.68 0.735 0.796 0.851,Moderate,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25 1.35 1.45 1.55,0.038 0.049 0.066 0.093 0.115 0.154 0.209 0.242 0.302 0.379 0.527 0.615 0.665 0.725,Major,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25 1.35 1.45 1.55,0.015 0.019 0.025 0.031 0.04 0.055 0.071 0.095 0.126 0.157 0.255 0.314 0.388 0.459,Collapse,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95 1.05 1.25 1.35 1.45 1.55,0 0 0 0.001 0.003 0.005 0.006 0.009 0.012 0.015 0.034 0.04 0.053 0.071,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,BasozEtAl1999-HBR5.xml,
456,transportation system,RC bridge,RC,USA,"Basoz N.I, Kiremidjian A.S., King S.A.  Law K.H., Statistical analysis of bridge damage data from 1994 Northridge, CA earthquake, Earthquake Spectra 15(1), 25-54, 1999",earthquake,PGA,g,Empirical,Discrete,3,Minor,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95,0.011 0.027 0.075 0.107 0.167 0.22 0.301 0.414 0.538,Moderate,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95,0.006 0.021 0.03 0.051 0.075 0.111 0.153 0.219 0.294,Major,0.15 0.25 0.35 0.45 0.55 0.65 0.75 0.85 0.95,0 0.007 0.012 0.021 0.033 0.045 0.066 0.096 0.138,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,BasozEtAl1999-HBR9.xml,
457,transportation system,RC bridge,RC bridge multi-span continuous concrete girder bridge,Central and South Eastern United States,"Choi E., Des Roches R.  Nielson B, Seismic fragility of typical bridges in moderate seismic zones, Engineering Structures 26, 187-199, 2004",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.273,0.149,Moderate,1.477,0.769,Major,2.365,1.465,Collapse,4.13,2.665,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,ChoiEtAl2004-MSCConcrete.xml,Standard_deviation
458,transportation system,mixed bridges,Mixed bridge multi-span continuous steel girder bridge,Central and South Eastern United States,"Choi E., Des Roches R.  Nielson B, Seismic fragility of typical bridges in moderate seismic zones, Engineering Structures 26, 187-199, 2004",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.204,0.043,Moderate,0.351,0.089,Major,0.509,0.178,Collapse,0.742,0.292,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,ChoiEtAl2004-MSCSteel.xml,Standard_deviation
459,transportation system,RC bridge,RC bridge multi-span simply supported concrete girder bridge,Central and South Eastern United States,"Choi E., Des Roches R.  Nielson B, Seismic fragility of typical bridges in moderate seismic zones, Engineering Structures 26, 187-199, 2004",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.21,0.067,Moderate,0.595,0.215,Major,0.841,0.369,Collapse,1.256,0.58,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,ChoiEtAl2004-MSSSConcrete.xml,Standard_deviation
460,transportation system,mixed bridges,Mixed bridge multi-span simply supported steel girder bridge,Central and South Eastern United States,"Choi E., Des Roches R.  Nielson B, Seismic fragility of typical bridges in moderate seismic zones, Engineering Structures 26, 187-199, 2004",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.204,0.039,Moderate,0.337,0.072,Major,0.483,0.112,Collapse,0.629,0.16,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,ChoiEtAl2004-MSSSSteel.xml,Standard_deviation
461,transportation system,RC bridge,,USA and Greece,"Elnashai A.S., Borzi B., Vlachos S., Deformation-based vulnerability functions for RC bridge, Structural Engineering, 17(2), 215-244, 2004.",earthquake,PGA,g,Analytical Nonlinear Dynamic,Normal,4,LS1,0.355,0.154,LS2,0.429,0.165,LS3,0.563,0.178,LS4,0.666,0.18,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,ElnashaiEtAl2004_Ana.xml,
