Fragility_no,Infrastructure_class,Infrastructure_subclass,Metadata_description,Metadata_region,Metadata_author,Hazard_type,IM,IM_unit,Fragility_development_method,Fragility_distribution,No_of_damage_state,Damage_state_1,Damage_state_med_1,Damage_state_std_1,Damage_state_2,Damage_state_med_2,Damage_state_std_2,Damage_state_3,Damage_state_med_3,Damage_state_std_3,Damage_state_4,Damage_state_med_4,Damage_state_std_4,Fragility_description,Fragility_polynomial,Damage_state_5,Damage_state_med_5,Damage_state_std_5,,Ranking_score_IM,Ranking_score_NDS,Ranking_score_Region,Ranking_score_Normalized,Infrastructure_image,Metadata_file_name,Dispersion_type
462,transportation system,RC bridge,,USA and Greece,"Elnashai A.S., Borzi B., Vlachos S., Deformation-based vulnerability functions for RC bridge, Structural Engineering, 17(2), 215-244, 2004.",earthquake,PGA,g,Empirical Nonlinear Dynamic,Normal,5,None,0.315,0.194,Minor,0.516,0.249,Moderate,0.554,0.239,Major,0.617,0.255,,,Collapse,0.732,0.239,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,ElnashaiEtAl2004_Emp.xml,
463,transportation system,RC bridge,Simply supported bridge with 1-6 spans,Italy,"Franchin P., Lupoi A., Pinto P., On the role of road networks in reducing human losses after earthquakes, Journal of Earthquake Engineering, 10(2), 195-206, 2008",earthquake,Sa(0.3s),g,Analytical Nonlinear Dynamic,Lognormal,3,Slight,0.298,0.178,Moderate,0.431,0.271,Complete,0.631,0.365,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,FranchinEtAl2008_Ty0.3.xml,Standard_deviation
464,transportation system,RC bridge,Simply supported bridge with 1-6 spans,Italy,"Franchin P., Lupoi A., Pinto P., On the role of road networks in reducing human losses after earthquakes, Journal of Earthquake Engineering, 10(2), 195-206, 2008",earthquake,Sa(0.4s),g,Analytical Nonlinear Dynamic,Lognormal,3,Slight,0.298,0.153,Moderate,0.403,0.174,Complete,0.639,0.3,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,FranchinEtAl2008_Ty0.4.xml,Standard_deviation
465,transportation system,RC bridge,Simply supported bridge with 1-6 spans,Italy,"Franchin P., Lupoi A., Pinto P., On the role of road networks in reducing human losses after earthquakes, Journal of Earthquake Engineering, 10(2), 195-206, 2008",earthquake,Sa(0.5s),g,Analytical Nonlinear Dynamic,Lognormal,3,Slight,0.302,0.107,Moderate,0.423,0.15,Complete,0.633,0.223,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,FranchinEtAl2008_Ty0.5.xml,Standard_deviation
466,transportation system,RC bridge,Multi-span simply supported RC girder bridge; three span; multi-column bent,USA,"Jeong SH, Elnashai AS (2007) Probabilistic fragility analysis parameterized by fundamental response quantities. Eng Struct 29(6):1238-1251",earthquake,PGA,g,,Lognormal,2,Yielding,0.254,0.084,Collapse,0.829,0.448,,,,,,,,,,,,,0.5,0.5,0.25,0.416666667,./assets/CLiP_TBA.PNG,Jeong&Elnashai2007_CU.xml,Standard_deviation
467,transportation system,RC bridge,Multi-span simply supported RC box girder bridge; four span; single column bent,USA,"Jeong SH, Elnashai AS (2007) Probabilistic fragility analysis parameterized by fundamental response quantities. Eng Struct 29(6):1238-1251",earthquake,PGA,g,,Lognormal,2,Yielding,0.346,0.129,Collapse,1.021,0.406,,,,,,,,,,,,,0.5,0.5,0.25,0.416666667,./assets/CLiP_TBA.PNG,Jeong&Elnashai2007_HS.xml,Standard_deviation
468,transportation system,RC bridge,Multi-span simply supported RC box girder bridge; four span; single column bent,Japan,"Jeong SH, Elnashai AS (2007) Probabilistic fragility analysis parameterized by fundamental response quantities. Eng Struct 29(6):1238-1251",earthquake,PGA,g,,Lognormal,2,Yielding,0.396,0.145,Collapse,1.235,0.52,,,,,,,,,,,,,0.5,0.5,0.25,0.416666667,./assets/CLiP_TBA.PNG,Jeong&Elnashai2007_SM.xml,Standard_deviation
469,transportation system,RC bridge,KarakostasEtAl2006,Greece,"Karakostas C., Makarios T.,  Lekidis V.  Kappos A., Evaluation of vulnerability curves for bridges - a case study, First European Conference on Earthquake Engineering and Seismology, Geneve,  2006",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Minor,0.261,0.178,Moderate,0.55,0.356,Extensive,1.057,0.657,Collapse,1.275,0.825,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KarakostasEtAl2006-EAK2003 Spectrum-x direction.xml,Standard_deviation
470,transportation system,RC bridge,KarakostasEtAl2006,Greece,"Karakostas C., Makarios T.,  Lekidis V.  Kappos A., Evaluation of vulnerability curves for bridges - a case study, First European Conference on Earthquake Engineering and Seismology, Geneve,  2006",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Minor,1.171,0.112,Moderate,0.364,0.243,Extensive,0.742,0.523,Collapse,1.408,0.948,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KarakostasEtAl2006-EAK2003 Spectrum-y direction.xml,Standard_deviation
471,transportation system,RC bridge,KarakostasEtAl2006,Greece,"Karakostas C., Makarios T.,  Lekidis V.  Kappos A., Evaluation of vulnerability curves for bridges - a case study, First European Conference on Earthquake Engineering and Seismology, Geneve,  2006",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Minor,1.893,1.223,Moderate,4.025,2.63,Extensive,8.565,5.98,Collapse,10.07,6.98,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KarakostasEtAl2006-Repr.Sample-x direction.xml,Standard_deviation
472,transportation system,RC bridge,KarakostasEtAl2006,Greece,"Karakostas C., Makarios T.,  Lekidis V.  Kappos A., Evaluation of vulnerability curves for bridges - a case study, First European Conference on Earthquake Engineering and Seismology, Geneve,  2006",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Minor,0.738,0.517,Moderate,1.596,1.127,Extensive,3.09,2.021,Collapse,6.05,4.05,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KarakostasEtAl2006-Repr.Sample-y direction.xml,Standard_deviation
473,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGA,cm/s2,Empirical and Analytical - Nonlinear Dynamic,Lognormal,2,Slight,5.722,1.756,Moderate,6.437,1.3,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Chibaken (1964 pier) PGA.xml,Standard_deviation
474,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGV,cm/s,Empirical and Analytical - Nonlinear Dynamic,Lognormal,3,Slight,3.889,1.62,Moderate,4.519,1.387,Extensive,4.56,0.921,,,,,,,,,,0.5,0.75,0.25,0.5,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Chibaken (1964 pier) PGV.xml,Standard_deviation
475,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGA,cm/s2,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,5.816,1.785,Moderate,6.658,1.831,Extensive,6.754,1.364,Complete,6.861,0.757,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kobe (1964 pier) PGA.xml,Standard_deviation
476,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGV,cm/s,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,4.189,2.386,Moderate,5.266,2.934,Extensive,5.512,3.004,Complete,6.076,3.46,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kobe (1964 pier) PGV.xml,Standard_deviation
477,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGA,cm/s2,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,6.385,1.824,Moderate,7.009,1.416,Extensive,7.153,1.225,Complete,7.323,1.179,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kobe (1998 pier) PGA.xml,Standard_deviation
478,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGV,cm/s,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,4.871,2.834,Moderate,5.42,2.505,Extensive,5.569,2.383,Complete,5.665,2.107,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kobe (1998 pier) PGV.xml,Standard_deviation
479,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGA,cm/s2,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,6.633,1.965,Moderate,6.757,2.074,Extensive,6.956,2.061,Complete,7.231,2.374,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kobe (Emprical) PGA.xml,Standard_deviation
480,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGV,cm/s,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,4.359,1.574,Moderate,4.556,1.695,Extensive,4.929,2.053,Complete,5.221,2.175,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kobe (Emprical) PGV.xml,Standard_deviation
481,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGA,cm/s2,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,5.958,3.033,Moderate,7.135,4.063,Extensive,7.365,3.925,Complete,7.57,3.675,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kushiro (1964 pier) PGA.xml,Standard_deviation
482,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGV,cm/s,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,3.268,2.281,Moderate,5.137,5.115,Extensive,5.84,6.213,Complete,7.607,9.815,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Kushiro (1964 pier) PGV.xml,Standard_deviation
483,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGA,cm/s2,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,5.965,2.285,Moderate,6.687,1.91,Extensive,6.818,1.589,Complete,6.927,1.045,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Northridge (1964 pier) PGA.xml,Standard_deviation
484,transportation system,RC bridge pier,Karim,Japan and USA,"Karim K.R.  Yamazaki F., Effect of earthquake ground motions on fragility curves of highway bridge piers based on numerical simulation, Earthquake Engineering and Structural Dynamics 30(12), 1839-1856, 2001",earthquake,PGV,cm/s,Empirical and Analytical - Nonlinear Dynamic,Lognormal,4,Slight,3.975,2.669,Moderate,5.78,5.66,Extensive,6.745,7.059,Complete,7.115,6.401,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2001-Northridge (1964 pier) PGV.xml,Standard_deviation
485,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,PGA,cm/s2,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,817.531,478.603,Moderate,967.65,391.096,Extensive,1125,483.5,Complete,1225,420,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-Isolated bridge systems-Analytical Procedure.xml,Standard_deviation
486,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,PGA,cm/s2,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,322.08,119.809,Moderate,665.974,169.129,Extensive,790.013,167.749,Complete,949.751,172.349,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-Non-Isolated bridge systems-Analytical Procedure.xml,Standard_deviation
487,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,PGA,cm/s2,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,322.08,119.809,Moderate,665.974,169.129,Extensive,790.013,167.749,Complete,949.751,172.349,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-PGA-Analytical.xml,Standard_deviation
488,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,45.431,44.489,Moderate,114.87,98.084,Extensive,159.373,138.486,Complete,197.641,177.792,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-PGA-Simplified.xml,Standard_deviation
489,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,PGA,cm/s2,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,322.08,119.809,Moderate,665.974,169.129,Extensive,790.013,167.749,Complete,949.751,172.349,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-PGV-Analytical.xml,Standard_deviation
490,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,PGV,cm/s,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,44.164,42.961,Moderate,116.892,101.572,Extensive,157.032,141.261,Complete,215.767,197.458,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-PGV-Simplified.xml,Standard_deviation
491,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,SI,cm/s,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,40.944,28.032,Moderate,91.84,47.843,Extensive,117.425,57.003,Complete,167.034,73.365,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-SI-Analytical.xml,Standard_deviation
492,transportation system,RC bridge,Karim,Japan,"Karim K.R.  Yamazaki F., A simplified method for constructing fragility curves for highway bridges, Earthquake and Structural Dynamics, 32(10), 1603-1626, 2003",earthquake,SI,cm/s,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,41.19,26.048,Moderate,94.179,52.478,Extensive,106.746,53.073,Complete,168.309,81.704,,,,,,,0.5,1,0.25,0.583333333,./assets/CLiP_TBA.PNG,Karim&Yamazaki2003-SI-Simplified.xml,Standard_deviation
493,transportation system,RC bridge pier,KibbouaEtAl2011,Algeria,"Kibboua A., Naili M., Benouar D., Kehila F., Analytical fragility curves for typical Algerian RC bridge pier, Structural Engineering and Mechanics, 39(3), 411-425, 2011",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.35,0.334,Moderate,0.636,0.599,Extensive,0.778,0.728,Collapse,1.031,0.92,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KibbouaEtAl2011-Bridge 1.xml,Standard_deviation
494,transportation system,RC bridge pier,KibbouaEtAl2011,Algeria,"Kibboua A., Naili M., Benouar D., Kehila F., Analytical fragility curves for typical Algerian RC bridge pier, Structural Engineering and Mechanics, 39(3), 411-425, 2011",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.426,0.305,Moderate,0.776,0.536,Extensive,0.966,0.628,Collapse,1.017,0.498,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KibbouaEtAl2011-Bridge 2.xml,Standard_deviation
495,transportation system,RC bridge pier,KibbouaEtAl2011,Algeria,"Kibboua A., Naili M., Benouar D., Kehila F., Analytical fragility curves for typical Algerian RC bridge pier, Structural Engineering and Mechanics, 39(3), 411-425, 2011",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.51,0.356,Moderate,0.989,0.717,Extensive,1.352,1.063,Collapse,1.309,0.544,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KibbouaEtAl2011-Bridge 3.xml,Standard_deviation
496,transportation system,RC bridge pier,KibbouaEtAl2011,Algeria,"Kibboua A., Naili M., Benouar D., Kehila F., Analytical fragility curves for typical Algerian RC bridge pier, Structural Engineering and Mechanics, 39(3), 411-425, 2011",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.351,0.328,Moderate,0.647,0.626,Extensive,0.813,0.835,Collapse,1.06,1.066,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,KibbouaEtAl2011-Bridge 4.xml,Standard_deviation
497,transportation system,RC bridge,KapposEtAl2006,Greece,"Kappos A., Moschonas I., Paraskeva T. and Sextos A., A methodology for derivation of seismic fragility curves for bridges with the aid of advanced analysis tools, First European Conference on Earthquake Engineering and Seismology, 2006.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.1,0.061,Moderate,0.218,0.157,Major,0.42,0.273,Collapse,1.851,1.229,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Krystallopigi Bridge Longitudinal.xml,Standard_deviation
498,transportation system,RC bridge,KapposEtAl2006,Greece,"Kappos A., Moschonas I., Paraskeva T. and Sextos A., A methodology for derivation of seismic fragility curves for bridges with the aid of advanced analysis tools, First European Conference on Earthquake Engineering and Seismology, 2006.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.195,0.128,Moderate,0.409,0.265,Major,0.817,0.55,Collapse,1.488,0.989,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Krystallopigi Bridge Transverse.xml,Standard_deviation
499,transportation system,RC bridge,KapposEtAl2006,Greece,"Kappos A., Moschonas I., Paraskeva T. and Sextos A., A methodology for derivation of seismic fragility curves for bridges with the aid of advanced analysis tools, First European Conference on Earthquake Engineering and Seismology, 2006.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.049,0.032,Moderate,0.336,0.199,Major,0.464,0.31,Collapse,1.124,0.756,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Lissos Bridge Longitudinal.xml,Standard_deviation
500,transportation system,RC bridge,KapposEtAl2006,Greece,"Kappos A., Moschonas I., Paraskeva T. and Sextos A., A methodology for derivation of seismic fragility curves for bridges with the aid of advanced analysis tools, First European Conference on Earthquake Engineering and Seismology, 2006.",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Minor,0.066,0.039,Moderate,0.704,0.473,Major,0.712,0.482,Collapse,1.751,1.145,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,Lissos Bridge Transverse.xml,Standard_deviation
501,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.007 0.035 0.095 0.296 0.553 0.785,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, A1.xml",
502,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.007 0.095 0.21 0.341 0.62 0.827 0.93,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, A2.xml",
503,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.032 0.093 0.217 0.512 0.747 0.891,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, A3.xml",
504,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.014 0.049 0.119 0.386 0.649 0.835,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, A4.xml",
505,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.081 0.165 0.282 0.556 0.764 0.908,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, 300-300.xml",
506,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.059 0.134 0.257 0.528 0.768 0.887,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, 300-900.xml",
507,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.018 0.117 0.197 0.307 0.541 0.77 0.905,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, 300-inf.xml",
508,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.006 0.007 0.029 0.113 0.279 0.493,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, 900-300.xml",
509,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.032 0.077 0.147 0.375 0.6 0.807,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, 900-900.xml",
510,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.025 0.077 0.148 0.384 0.658 0.849,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, 900-inf.xml",
511,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.001 0.002 0.005 0.006 0.009 0.016 0.051,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, inf-300.xml",
512,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.007 0.049 0.13 0.334 0.595 0.796,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, inf-900.xml",
513,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.011 0.035 0.095 0.303 0.556 0.799,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFFFF, inf-inf.xml",
514,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.025 0.182 0.347 0.533 0.807 0.937 0.986,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, 300-300.xml",
515,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.102 0.25 0.43 0.739 0.908 0.968,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, 300-900.xml",
516,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.102 0.253 0.432 0.698 0.881 0.958,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, 300-inf.xml",
517,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.007 0.028 0.084 0.182 0.449 0.712 0.884,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, 900-300.xml",
518,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.056 0.155 0.285 0.606 0.838 0.947,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, 900-900.xml",
519,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.007 0.06 0.158 0.306 0.644 0.863 0.958,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, 900-inf.xml",
520,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.007 0.021 0.059 0.196 0.417 0.632,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, inf-300.xml",
521,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.017 0.168 0.291 0.477 0.793 0.944 0.982,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, inf-900.xml",
522,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.014 0.151 0.277 0.446 0.782 0.929 0.975,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FFMFF, inf-inf.xml",
523,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.123 0.591 0.771 0.88 0.975 0.993 0.996,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, 300-300.xml",
524,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.084 0.491 0.684 0.803 0.933 0.986 0.993,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, 300-900.xml",
525,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.078 0.505 0.703 0.841 0.954 0.989 0.996,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, 300-inf.xml",
526,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.021 0.239 0.429 0.616 0.838 0.944 0.982,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, 900-300.xml",
527,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.056 0.338 0.556 0.732 0.926 0.972 0.996,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, 900-900.xml",
528,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.049 0.338 0.496 0.648 0.852 0.958 0.982,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, 900-inf.xml",
529,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.127 0.282 0.461 0.761 0.908 0.958,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, inf-300.xml",
530,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.056 0.338 0.556 0.732 0.926 0.972 0.996,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, inf-900.xml",
531,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.056 0.338 0.542 0.701 0.908 0.979 0.993,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMFMF, inf-inf.xml",
532,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.021 0.161 0.351 0.561 0.859 0.958 0.986,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, 300-300.xml",
533,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.042 0.263 0.456 0.639 0.891 0.975 0.999,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, 300-900.xml",
534,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.025 0.225 0.429 0.63 0.891 0.972 0.997,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, 300-inf.xml",
535,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.053 0.176 0.341 0.665 0.869 0.958,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, 900-300.xml",
536,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.003 0.074 0.201 0.377 0.732 0.912 0.972,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, 900-900.xml",
537,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.018 0.151 0.299 0.444 0.764 0.929 0.975,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, 900-inf.xml",
538,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0 0.003 0.011 0.046 0.194 0.429 0.687,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, inf-300.xml",
539,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.018 0.151 0.285 0.461 0.768 0.929 0.972,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, inf-900.xml",
540,transportation system,RC bridge,LupoiEtAl2005,Europe,"Lupoi A., Franchin P., Pinto P.E., Monti G., Seismic design of bridges accounting for spatial variability of ground motion, Earthquake Engineering and Structural Dynamics, 34, 327-348, 2005",earthquake,PGA,m/s2,Analytical - Nonlinear Dynamic,Discrete,1,Failure,0.5 0.75 1 2 3 3.5 4 5 6 7,0 0 0 0.01 0.102 0.271 0.447 0.768 0.929 0.986,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"LupoiEtAl2005, FMMMF, inf-inf.xml",
541,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.718,0.473,Moderate,0.946,0.623,Extensive,1.257,0.828,Complete,1.652,1.088,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Continuous concrete. No seismic design. California.xml,Standard_deviation
542,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.718,0.473,Moderate,0.946,0.623,Extensive,1.257,0.828,Complete,1.652,1.088,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Continuous concrete. No seismic design. No California.xml,Standard_deviation
543,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,1.089,0.717,Moderate,1.089,0.717,Extensive,1.257,0.828,Complete,1.652,1.088,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Continuous concrete. Seismic design.xml,Standard_deviation
544,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.91,0.599,Moderate,0.91,0.599,Extensive,0.91,0.599,Complete,1.245,0.82,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Continuous steel. No seismic design. California.xml,Standard_deviation
545,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.91,0.599,Moderate,0.91,0.599,Extensive,0.91,0.599,Complete,1.245,0.82,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Continuous steel. No seismic design. No California.xml,Standard_deviation
546,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,1.089,0.717,Moderate,1.089,0.717,Extensive,1.257,0.828,Complete,1.652,1.088,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Continuous steel. Seismic design.xml,Standard_deviation
547,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.479,0.315,Moderate,0.599,0.394,Extensive,0.718,0.473,Complete,0.958,0.63,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Major bridges. No seismic design. California.xml,Standard_deviation
548,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.479,0.315,Moderate,0.599,0.394,Extensive,0.718,0.473,Complete,0.958,0.63,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Major bridges. No seismic design. No California.xml,Standard_deviation
549,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.718,0.473,Moderate,0.958,0.63,Extensive,1.197,0.788,Complete,1.916,1.261,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Major bridges. Seismic design.xml,Standard_deviation
550,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.395,0.26,Moderate,0.551,0.363,Extensive,0.67,0.441,Complete,0.994,0.654,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Mander1999-Multi-column bents, simply-supported. No seismic design. California.xml",Standard_deviation
551,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.395,0.26,Moderate,0.551,0.363,Extensive,0.67,0.441,Complete,0.994,0.654,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Mander1999-Multi-column bents, simply-supported. No seismic design. California.xml",Standard_deviation
552,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.539,0.355,Moderate,0.91,0.599,Extensive,1.257,0.828,Complete,1.832,1.206,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Mander1999-Multi-column bents, simply-supported. Seismic design.xml",Standard_deviation
553,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.958,0.63,Moderate,2.275,1.497,Extensive,2.514,1.655,Complete,3.113,2.049,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Single span. No seismic design. California.xml,Standard_deviation
554,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.958,0.63,Moderate,1.077,0.709,Extensive,1.317,0.867,Complete,1.916,1.261,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Single span. No seismic design. No California.xml,Standard_deviation
555,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.311,0.205,Moderate,0.419,0.276,Extensive,0.527,0.347,Complete,0.778,0.512,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Mander1999-Single span. Seismic design.xml,Standard_deviation
556,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.419,0.276,Moderate,0.503,0.331,Extensive,0.599,0.394,Complete,0.886,0.583,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Mander1999-Single-column bents, box girders, discontinuous. No seismic design. California.xml",Standard_deviation
557,transportation system,RC bridge,Mander1999,USA,"Mander J.B., Fragility curve development for assessing the seismic vulnerability of highway bridges, University at Buffalo, State University of New York, 1999",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.646,0.426,Moderate,1.054,0.694,Extensive,1.461,0.961,Complete,1.736,1.143,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Mander1999-Single-column bents, box girders, discontinuous. Seismic design.xml",Standard_deviation
