Fragility_no,Infrastructure_class,Infrastructure_subclass,Metadata_description,Metadata_region,Metadata_author,Hazard_type,IM,IM_unit,Fragility_development_method,Fragility_distribution,No_of_damage_state,Damage_state_1,Damage_state_med_1,Damage_state_std_1,Damage_state_2,Damage_state_med_2,Damage_state_std_2,Damage_state_3,Damage_state_med_3,Damage_state_std_3,Damage_state_4,Damage_state_med_4,Damage_state_std_4,Fragility_description,Fragility_polynomial,Damage_state_5,Damage_state_med_5,Damage_state_std_5,,Ranking_score_IM,Ranking_score_NDS,Ranking_score_Region,Ranking_score_Normalized,Infrastructure_image,Metadata_file_name,Dispersion_type
558,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.164,0.099,Moderate,0.331,0.248,Extensive,0.393,0.242,Failure,0.498,0.345,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-111-Longitudinal (with gap closure).xml,Standard_deviation
559,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.164,0.099,Moderate,0.354,0.231,Extensive,0.599,0.404,Failure,0.765,0.507,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-111-Longitudinal (without gap closure).xml,Standard_deviation
560,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.261,0.177,Moderate,0.485,0.308,Extensive,0.628,0.446,Failure,0.747,0.512,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-111-Transverse.xml,Standard_deviation
561,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.112,0.07,Moderate,0.256,0.192,Extensive,0.495,0.34,Failure,0.605,0.373,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-121-Longitudinal (with gap closure).xml,Standard_deviation
562,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.112,0.07,Moderate,0.256,0.192,Extensive,0.495,0.34,Failure,1.207,0.675,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-121-Longitudinal (without gap closure).xml,Standard_deviation
563,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.069,0.047,Moderate,0.137,0.075,Extensive,0.274,0.159,Failure,1.202,0.791,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-121-Transverse.xml,Standard_deviation
564,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.21,0.137,Moderate,0.219,0.136,Extensive,0.232,0.138,Failure,0.261,0.162,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-122-Longitudinal (with gap closure).xml,Standard_deviation
565,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.212,0.121,Moderate,0.332,0.226,Extensive,0.372,0.226,Failure,0.42,0.292,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-122-Longitudinal (without gap closure).xml,Standard_deviation
566,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.199,0.139,Moderate,0.303,0.19,Extensive,0.34,0.219,Failure,0.376,0.257,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-122-Transverse.xml,Standard_deviation
567,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.21,0.14,Moderate,0.229,0.15,Extensive,0.259,0.172,Failure,1.064,0.695,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-221-Longitudinal (with gap closure).xml,Standard_deviation
568,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.312,0.178,Moderate,0.685,0.455,Extensive,1.335,0.88,Failure,1.735,1.12,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-221-Longitudinal (without gap closure).xml,Standard_deviation
569,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.347,0.213,Moderate,0.767,0.514,Extensive,1.012,0.676,Failure,1.235,0.78,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-221-Transverse.xml,Standard_deviation
570,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.118,0.086,Moderate,0.244,0.163,Extensive,0.468,0.286,Failure,1.255,0.84,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-223-Longitudinal (with gap closure).xml,Standard_deviation
571,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.118,0.086,Moderate,0.244,0.163,Extensive,0.468,0.286,Failure,1.965,1.204,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-223-Longitudinal (without gap closure).xml,Standard_deviation
572,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.214,0.134,Moderate,0.5,0.39,Extensive,0.928,0.639,Failure,1.675,1.102,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-223-Transverse.xml,Standard_deviation
573,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.118,0.09,Moderate,0.127,0.086,Extensive,0.14,0.086,Failure,0.813,0.61,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-232-Longitudinal (with gap closure).xml,Standard_deviation
574,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.255,0.158,Moderate,0.571,0.403,Extensive,0.974,0.649,Failure,1.28,0.862,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-232-Longitudinal (without gap closure).xml,Standard_deviation
575,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.27,0.188,Moderate,0.563,0.378,Extensive,0.824,0.539,Failure,1.064,0.725,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-232-Transverse.xml,Standard_deviation
576,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.165,0.11,Moderate,0.35,0.245,Extensive,0.504,0.344,Failure,0.696,0.464,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-311-Longitudinal (with gap closure).xml,Standard_deviation
577,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.165,0.11,Moderate,0.35,0.245,Extensive,0.597,0.413,Failure,1.052,0.681,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-311-Longitudinal (without gap closure).xml,Standard_deviation
578,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.124,0.075,Moderate,0.345,0.214,Extensive,0.585,0.428,Failure,1.165,0.757,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-311-Transverse.xml,Standard_deviation
579,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.638,0.478,Moderate,0.705,0.542,Extensive,0.759,0.527,Failure,0.804,0.527,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-332-Longitudinal (with gap closure).xml,Standard_deviation
580,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.766,0.545,Moderate,1.191,0.816,Extensive,1.265,0.851,Failure,1.281,0.759,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-332-Longitudinal (without gap closure).xml,Standard_deviation
581,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.633,0.419,Moderate,1.018,0.62,Extensive,1.197,0.808,Failure,1.333,0.883,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-332-Transverse.xml,Standard_deviation
582,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.255,0.157,Moderate,0.533,0.331,Extensive,0.959,0.608,Failure,1.082,0.715,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-421-Longitudinal (with gap closure).xml,Standard_deviation
583,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.255,0.157,Moderate,0.533,0.331,Extensive,0.959,0.608,Failure,1.272,0.845,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-421-Longitudinal (without gap closure).xml,Standard_deviation
584,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.239,0.137,Moderate,0.529,0.349,Extensive,1.082,0.751,Failure,1.345,0.871,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-421-Transverse.xml,Standard_deviation
585,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.041,0.022,Moderate,0.298,0.221,Extensive,0.39,0.271,Failure,0.562,0.358,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-422-Longitudinal (with gap closure).xml,Standard_deviation
586,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.041,0.022,Moderate,0.298,0.221,Extensive,0.39,0.271,Failure,0.973,0.65,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-422-Longitudinal (without gap closure).xml,Standard_deviation
587,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.062,0.044,Moderate,0.438,0.296,Extensive,0.602,0.419,Failure,1.44,0.94,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-422-Transverse.xml,Standard_deviation
588,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.047,0.034,Moderate,0.277,0.185,Extensive,0.301,0.193,Failure,0.645,0.437,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-432-Longitudinal (with gap closure).xml,Standard_deviation
589,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.047,0.034,Moderate,0.32,0.209,Extensive,0.443,0.312,Failure,1.048,0.675,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-432-Longitudinal (without gap closure).xml,Standard_deviation
590,transportation system, bridge,MoschonasEtAl2009,Greece,"Moschonas I.F., Kappos A.J., Panetsos P., Papadopoulos V., Makarios T.  Thanopoulos P., Seismic fragility curves for greek bridge: methodology and case studies, Bulletin of Earthquake Engineering 7(2), 439-468, 2009",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,4,Slight,0.056,0.035,Moderate,0.346,0.219,Extensive,0.467,0.309,Failure,1.137,0.749,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,MoschonasEtAl2009-432-Transverse.xml,Standard_deviation
591,transportation system,RC bridge,Nielson,USA,"Nielson B.G.  DesRoches R., Seismic fragility methodology for highway bridges using a component level approach, Earthquake Engineering Structural Dynamics 36(6), 823-839, 2007",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.235,0.17,Moderate,0.704,0.511,Extensive,1.025,0.743,Failure,1.458,1.057,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,Nielson&DesRoches2007.xml,Standard_deviation
592,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.222,0.214,Moderate,0.663,0.499,Extensive,0.926,0.672,Complete,1.256,0.928,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSC Concrete, PGA.xml",Standard_deviation
593,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.356,0.452,Moderate,1.4,1.371,Extensive,2.155,2.111,Complete,3.233,3.166,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSC Concrete, Sa-gm.xml",Standard_deviation
594,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.217,0.173,Moderate,0.644,0.55,Extensive,1.099,0.874,Complete,3.075,2.49,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSC Slab, PGA.xml",Standard_deviation
595,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.392,0.329,Moderate,1.212,1.147,Extensive,2.152,1.936,Complete,5.838,5.251,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSC Slab, Sa-gm.xml",Standard_deviation
596,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.216,0.118,Moderate,0.357,0.178,Extensive,0.465,0.248,Complete,0.581,0.317,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSC Steel, PGA.xml",Standard_deviation
597,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.36,0.292,Moderate,0.726,0.546,Extensive,1.002,0.783,Complete,1.423,1.194,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSC Steel, Sa-gm.xml",Standard_deviation
598,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.294,0.26,Moderate,0.95,0.9,Extensive,1.79,1.666,Complete,4.745,4.646,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Concrete Box, PGA.xml",Standard_deviation
599,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.5,0.427,Moderate,1.587,1.428,Extensive,3.026,2.722,Complete,9.601,9.402,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Concrete Box, Sa-gm.xml",Standard_deviation
600,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.259,0.214,Moderate,0.789,0.594,Extensive,1.147,0.879,Complete,1.635,1.3,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Concrete, PGA.xml",Standard_deviation
601,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.465,0.432,Moderate,1.449,1.216,Extensive,2.283,2.018,Complete,3.484,3.243,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Concrete, Sa-gm.xml",Standard_deviation
602,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.232,0.216,Moderate,0.681,0.602,Extensive,1.179,0.972,Complete,2.356,1.807,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Slab, PGA.xml",Standard_deviation
603,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.43,0.414,Moderate,1.38,1.398,Extensive,2.554,2.46,Complete,5.74,5.075,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Slab, Sa-gm.xml",Standard_deviation
604,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.271,0.141,Moderate,0.496,0.229,Extensive,0.648,0.322,Complete,0.963,0.513,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Steel, PGA.xml",Standard_deviation
605,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.482,0.299,Moderate,1.001,0.57,Extensive,1.38,0.838,Complete,2.524,1.762,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, MSSS Steel, Sa-gm.xml",Standard_deviation
606,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.502,0.517,Moderate,1.925,2.015,Extensive,2.672,2.842,Complete,3.748,4.187,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, SS Concrete, PGA.xml",Standard_deviation
607,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,2,Slight,2.415,3.216,Moderate,10.898,15.458,,,,,,,,,,,,,0.5,0.5,0.5,0.5,./assets/CLiP_TBA.PNG,"Nielson2005, SS Concrete, Sa-gm.xml",Standard_deviation
608,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.771,0.518,Moderate,1.433,0.962,Extensive,1.915,1.286,Complete,3.082,1.989,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Nielson2005, SS Steel, PGA.xml",Standard_deviation
609,transportation system, bridge,Nielson2005,Central and Southeastern United States (CSUS) region,"Nielson B., Analytical fragility curves for highway bridge in moderate seismic zones, Phd Thesis, School of Civil and Environmental Engineering Georgia Institute of Technology, 2005",earthquake,Sa-gm,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,1.364,1.027,Moderate,2.698,1.993,Extensive,3.941,2.912,Complete,8.214,5.956,,,,,,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,"Nielson2005, SS Steel, Sa-gm.xml",Standard_deviation
610,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.232,0.242,Moderate,0.749,0.585,Extensive,1.078,0.842,Complete,1.497,1.169,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, As-built.xml",Standard_deviation
611,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.584,0.432,Moderate,0.945,0.672,Extensive,1.316,1.046,Complete,1.763,1.402,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Elastometric isolation bearings.xml",Standard_deviation
612,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.214,0.189,Moderate,0.723,0.565,Extensive,1.101,0.829,Complete,1.665,1.253,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Restrainer cables and shear keys.xml",Standard_deviation
613,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.219,0.203,Moderate,0.723,0.565,Extensive,1.076,0.81,Complete,1.542,1.139,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Restrainer cables.xml",Standard_deviation
614,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.228,0.231,Moderate,0.723,0.565,Extensive,1.051,0.791,Complete,2.055,1.605,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Seat extenders and shear keys.xml",Standard_deviation
615,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.232,0.242,Moderate,0.749,0.585,Extensive,1.071,0.821,Complete,1.941,1.488,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Seat extenders.xml",Standard_deviation
616,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.224,0.219,Moderate,0.736,0.575,Extensive,1.051,0.791,Complete,1.51,1.179,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Shear keys.xml",Standard_deviation
617,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.236,0.255,Moderate,0.935,0.856,Extensive,1.292,1.084,Complete,1.867,1.594,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC concrete, Steel jackets.xml",Standard_deviation
618,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.222,0.135,Moderate,0.417,0.242,Extensive,0.515,0.312,Complete,0.678,0.438,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, As-built.xml",Standard_deviation
619,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.337,0.278,Moderate,0.549,0.437,Extensive,0.721,0.583,Complete,1.201,1.008,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Elastometric isolation bearings.xml",Standard_deviation
620,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.247,0.153,Moderate,0.482,0.299,Extensive,0.631,0.407,Complete,0.831,0.558,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Restrainer cables and shear keys.xml",Standard_deviation
621,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.235,0.146,Moderate,0.43,0.256,Extensive,0.576,0.357,Complete,0.802,0.528,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Restrainer cables.xml",Standard_deviation
622,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.246,0.149,Moderate,0.48,0.291,Extensive,0.607,0.392,Complete,0.964,0.647,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Seat extenders and shear keys.xml",Standard_deviation
623,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.222,0.135,Moderate,0.417,0.242,Extensive,0.515,0.312,Complete,0.816,0.516,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Seat extenders.xml",Standard_deviation
624,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.246,0.149,Moderate,0.48,0.291,Extensive,0.595,0.384,Complete,0.751,0.514,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Shear keys.xml",Standard_deviation
625,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.235,0.146,Moderate,0.468,0.284,Extensive,0.592,0.374,Complete,0.812,0.556,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSC steel, Steel jackets.xml",Standard_deviation
626,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.27,0.219,Moderate,0.793,0.553,Extensive,1.161,0.842,Complete,1.641,0.213,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, As-built.xml",Standard_deviation
627,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.428,0.328,Moderate,0.788,0.539,Extensive,1.231,0.909,Complete,1.902,1.379,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Elastometric isolation bearings.xml",Standard_deviation
628,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.279,0.218,Moderate,0.817,0.57,Extensive,1.235,0.896,Complete,1.765,1.328,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Restrainer cables and shear keys.xml",Standard_deviation
629,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.274,0.23,Moderate,0.864,0.65,Extensive,1.311,1.005,Complete,1.89,1.476,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Restrainer cables.xml",Standard_deviation
630,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.277,0.213,Moderate,0.79,0.52,Extensive,1.085,0.758,Complete,1.989,1.47,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Seat extenders and shear keys.xml",Standard_deviation
631,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.268,0.213,Moderate,0.812,0.556,Extensive,1.178,0.838,Complete,2.178,1.639,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Seat extenders.xml",Standard_deviation
632,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.277,0.213,Moderate,0.75,0.484,Extensive,1.042,0.714,Complete,1.411,1.004,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Shear keys.xml",Standard_deviation
633,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.289,0.219,Moderate,0.793,0.553,Extensive,1.161,0.842,Complete,1.641,1.213,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS concrete, Steel jackets.xml",Standard_deviation
634,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.277,0.131,Moderate,0.509,0.212,Extensive,0.661,0.305,Complete,1.031,0.55,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, As-built.xml",Standard_deviation
635,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.47,0.315,Moderate,0.738,0.476,Extensive,1.012,0.707,Complete,1.559,1.109,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Elastometric isolation bearings.xml",Standard_deviation
636,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.277,0.131,Moderate,0.52,0.217,Extensive,0.688,0.302,Complete,1.128,0.587,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Restrainer cables and shear keys.xml",Standard_deviation
637,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.288,0.136,Moderate,0.518,0.21,Extensive,0.688,0.302,Complete,1.15,0.599,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Restrainer cables.xml",Standard_deviation
638,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.277,0.131,Moderate,0.498,0.208,Extensive,0.661,0.305,Complete,1.274,0.664,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Seat extenders and shear keys.xml",Standard_deviation
639,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.278,0.135,Moderate,0.5,0.214,Extensive,0.65,0.3,Complete,1.009,0.537,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Seat extenders.xml",Standard_deviation
640,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.277,0.131,Moderate,0.509,0.212,Extensive,0.661,0.305,Complete,1.031,0.55,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Shear keys.xml",Standard_deviation
641,transportation system,RC bridge,Padgett,USA,"Padgett J.E.  DesRoches R., Retrofitted bridge fragility analysis for typical classes of multispan bridges, Earthquake Spectra 25(1), 117-141, 2009",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,4,Slight,0.286,0.132,Moderate,0.537,0.212,Extensive,0.71,0.312,Complete,1.167,0.622,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"Padgett&DesRoches2009, MSSS steel, Steel jackets.xml",Standard_deviation
642,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.606,0.28,Collapse,1.744,0.192,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B1.xml,Standard_deviation
643,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.961,0.422,Collapse,2.423,0.243,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B10.xml,Standard_deviation
644,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.507,0.662,Collapse,3.995,0.4,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B11.xml,Standard_deviation
645,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.114,0.489,Collapse,2.787,0.279,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B12.xml,Standard_deviation
646,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.852,0.374,Collapse,2.187,0.153,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B13.xml,Standard_deviation
647,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.42,0.624,Collapse,3.678,0.258,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B14.xml,Standard_deviation
648,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.874,0.384,Collapse,2.237,0.224,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B15.xml,Standard_deviation
649,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.507,0.662,Collapse,3.995,0.4,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B16.xml,Standard_deviation
650,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.487,0.687,Collapse,3.881,0.428,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B2.xml,Standard_deviation
651,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.859,0.397,Collapse,2.192,0.22,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B3.xml,Standard_deviation
652,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,2.016,0.932,Collapse,6.265,0.628,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B4.xml,Standard_deviation
653,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.677,0.297,Collapse,1.863,0.131,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B5.xml,Standard_deviation
654,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.961,0.422,Collapse,2.417,0.169,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B6.xml,Standard_deviation
