Fragility_no,Infrastructure_class,Infrastructure_subclass,Metadata_description,Metadata_region,Metadata_author,Hazard_type,IM,IM_unit,Fragility_development_method,Fragility_distribution,No_of_damage_state,Damage_state_1,Damage_state_med_1,Damage_state_std_1,Damage_state_2,Damage_state_med_2,Damage_state_std_2,Damage_state_3,Damage_state_med_3,Damage_state_std_3,Damage_state_4,Damage_state_med_4,Damage_state_std_4,Fragility_description,Fragility_polynomial,Damage_state_5,Damage_state_med_5,Damage_state_std_5,,Ranking_score_IM,Ranking_score_NDS,Ranking_score_Region,Ranking_score_Normalized,Infrastructure_image,Metadata_file_name,Dispersion_type
655,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.343,0.59,Collapse,3.43,0.24,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B7.xml,Standard_deviation
656,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,1.07,0.47,Collapse,2.671,0.187,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B8.xml,Standard_deviation
657,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.71,0.312,Collapse,1.925,0.193,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-B9.xml,Standard_deviation
658,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.088,0.041,Collapse,1.089,0.109,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-BMCP1.xml,Standard_deviation
659,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.109,0.048,Collapse,1.111,0.111,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-BMCP2.xml,Standard_deviation
660,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.109,0.048,Collapse,1.111,0.111,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-BMCP3.xml,Standard_deviation
661,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.328,0.144,Collapse,1.357,0.136,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-BMCP4.xml,Standard_deviation
662,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.132,0.061,Collapse,1.237,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC1.xml,Standard_deviation
663,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.334,0.586,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC10.xml,Standard_deviation
664,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.36,0.158,Collapse,1.519,0.667,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC11.xml,Standard_deviation
665,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.306,0.134,Collapse,1.445,0.635,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC12.xml,Standard_deviation
666,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.364,0.678,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC13.xml,Standard_deviation
667,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.251,0.11,Collapse,1.406,0.699,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC14.xml,Standard_deviation
668,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.186,0.082,Collapse,1.324,0.658,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC15.xml,Standard_deviation
669,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.364,0.678,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC16.xml,Standard_deviation
670,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.253,0.117,Collapse,1.381,0.622,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC2.xml,Standard_deviation
671,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.132,0.061,Collapse,1.237,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC3.xml,Standard_deviation
672,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.22,0.102,Collapse,1.34,0.604,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC4.xml,Standard_deviation
673,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.273,0.12,Collapse,1.402,0.616,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC5.xml,Standard_deviation
674,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.286,0.422,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC6.xml,Standard_deviation
675,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.328,0.144,Collapse,1.474,0.648,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC7.xml,Standard_deviation
676,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.382,0.168,Collapse,1.55,0.681,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC8.xml,Standard_deviation
677,transportation system,RC bridge,FardisEtAl2011_RB-MPDC1,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.186,0.082,Collapse,1.248,0.41,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RB-MPDC9.xml,Standard_deviation
678,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.253,0.117,Collapse,1.259,0.025,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B1.xml,Standard_deviation
679,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.014,Collapse,1.125,0.494,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B10.xml,Standard_deviation
680,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.186,0.082,Collapse,1.187,0.071,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B11.xml,Standard_deviation
681,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.273,0.12,Collapse,1.284,0.026,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B12.xml,Standard_deviation
682,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.109,0.048,Collapse,1.106,0.044,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B13.xml,Standard_deviation
683,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.086,0.076,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B14.xml,Standard_deviation
684,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.014,Collapse,1.035,0.093,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B15.xml,Standard_deviation
685,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.109,0.048,Collapse,1.106,0.044,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B16.xml,Standard_deviation
686,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.06,0.138,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B17.xml,Standard_deviation
687,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.06,0.138,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B18.xml,Standard_deviation
688,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.092,0.143,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B19.xml,Standard_deviation
689,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.015,Collapse,1.032,0.062,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B2.xml,Standard_deviation
690,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.094,0.154,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B20.xml,Standard_deviation
691,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.056,0.095,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B21.xml,Standard_deviation
692,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.057,0.106,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B22.xml,Standard_deviation
693,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.088,0.098,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B23.xml,Standard_deviation
694,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.088,0.098,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B24.xml,Standard_deviation
695,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.251,0.11,Collapse,1.259,0.025,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B25.xml,Standard_deviation
696,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.014,Collapse,1.032,0.062,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B26.xml,Standard_deviation
697,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.109,0.048,Collapse,1.106,0.044,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B27.xml,Standard_deviation
698,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.014,Collapse,1.035,0.093,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B28.xml,Standard_deviation
699,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.058,0.117,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B29.xml,Standard_deviation
700,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.11,0.051,Collapse,1.106,0.044,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B3.xml,Standard_deviation
701,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.014,Collapse,1.035,0.093,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B30.xml,Standard_deviation
702,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.056,0.095,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B31.xml,Standard_deviation
703,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.024,Collapse,1.057,0.106,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B32.xml,Standard_deviation
704,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.025,Collapse,1.056,0.095,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B4.xml,Standard_deviation
705,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.025,Collapse,1.058,0.117,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B5.xml,Standard_deviation
706,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.033,0.015,Collapse,1.039,0.136,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B6.xml,Standard_deviation
707,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.088,0.041,Collapse,1.088,0.098,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B7.xml,Standard_deviation
708,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.025,Collapse,1.056,0.095,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B8.xml,Standard_deviation
709,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.251,0.11,Collapse,1.259,0.025,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-B9.xml,Standard_deviation
710,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.025,Collapse,1.058,0.117,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-BMCP1.xml,Standard_deviation
711,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.09,0.12,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-BMCP2.xml,Standard_deviation
712,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.09,0.12,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-BMCP3.xml,Standard_deviation
713,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.087,0.038,Collapse,1.09,0.12,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-BMCP4.xml,Standard_deviation
714,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.132,0.061,Collapse,1.237,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC1.xml,Standard_deviation
715,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.334,0.586,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC10.xml,Standard_deviation
716,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.273,0.12,Collapse,1.402,0.616,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC11.xml,Standard_deviation
717,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.306,0.134,Collapse,1.445,0.635,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC12.xml,Standard_deviation
718,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.223,0.402,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC13.xml,Standard_deviation
719,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.334,0.586,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC14.xml,Standard_deviation
720,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.296,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC15.xml,Standard_deviation
721,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.296,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC16.xml,Standard_deviation
722,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.223,0.402,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC17.xml,Standard_deviation
723,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.334,0.586,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC18.xml,Standard_deviation
724,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.131,0.058,Collapse,1.231,0.541,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC19.xml,Standard_deviation
725,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.187,0.087,Collapse,1.3,0.586,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC2.xml,Standard_deviation
726,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.131,0.058,Collapse,1.231,0.541,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC20.xml,Standard_deviation
727,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.223,0.402,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC21.xml,Standard_deviation
728,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.334,0.586,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC22.xml,Standard_deviation
729,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.186,0.082,Collapse,1.295,0.569,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC23.xml,Standard_deviation
730,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.296,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC24.xml,Standard_deviation
731,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.298,0.645,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC25.xml,Standard_deviation
732,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.364,0.678,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC26.xml,Standard_deviation
733,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.298,0.645,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC27.xml,Standard_deviation
734,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.364,0.678,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC28.xml,Standard_deviation
735,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.298,0.645,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC29.xml,Standard_deviation
736,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.132,0.061,Collapse,1.237,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC3.xml,Standard_deviation
737,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.298,0.645,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC30.xml,Standard_deviation
738,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.055,0.025,Collapse,1.058,0.117,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC31.xml,Standard_deviation
739,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.218,0.096,Collapse,1.364,0.678,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC32.xml,Standard_deviation
740,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.132,0.061,Collapse,1.237,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC4.xml,Standard_deviation
741,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.11,0.051,Collapse,1.212,0.546,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC5.xml,Standard_deviation
742,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.11,0.051,Collapse,1.212,0.546,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC6.xml,Standard_deviation
743,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.132,0.061,Collapse,1.237,0.557,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC7.xml,Standard_deviation
744,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.088,0.041,Collapse,1.188,0.535,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC8.xml,Standard_deviation
745,transportation system,RC bridge,FardisEtAl2011,Europe,"Fardis M.N., Tsionis G., Askouni P., Analytical fragility functions for RC bridge - UPAT methodology, Internal Report, Syner-G Project 2009/2012",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,2,Yielding,0.164,0.072,Collapse,1.223,0.402,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,RWB-MPDC9.xml,Standard_deviation
746,transportation system,RC bridge,SaxenaEtAl2000,USA,"Saxena V., Deodatis G., Shinozuka M., Feng M.Q., Development of fragility curves for multi-span RC bridge, International Conference on Monte Carlo Simulation, 2000",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,Moderate,0.361,0.095,Extensive,0.502,0.134,Complete,0.839,0.255,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,"SaxenaEtAl2000, DIFF.xml",Standard_deviation
747,transportation system,RC bridge,SaxenaEtAl2000,USA,"Saxena V., Deodatis G., Shinozuka M., Feng M.Q., Development of fragility curves for multi-span RC bridge, International Conference on Monte Carlo Simulation, 2000",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,Moderate,0.598,0.093,Extensive,0.851,0.13,Complete,1.88,0.996,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,"SaxenaEtAl2000, IDENT-MEDIUM.xml",Standard_deviation
748,transportation system,RC bridge,SaxenaEtAl2000,USA,"Saxena V., Deodatis G., Shinozuka M., Feng M.Q., Development of fragility curves for multi-span RC bridge, International Conference on Monte Carlo Simulation, 2000",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,Moderate,0.433,0.069,Extensive,0.605,0.099,Complete,1.009,0.193,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,"SaxenaEtAl2000, IDENT-SOFT.xml",Standard_deviation
749,transportation system,RC bridge,SaxenaEtAl2000,USA,"Saxena V., Deodatis G., Shinozuka M., Feng M.Q., Development of fragility curves for multi-span RC bridge, International Conference on Monte Carlo Simulation, 2000",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,5,None,0.284,0.084,Slight,0.29,0.068,Moderate,0.412,0.11,Extensive,0.559,0.151,,,Complete,0.979,0.367,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,"SaxenaEtAl2000, SAME-MEDIUM.xml",Standard_deviation
750,transportation system,RC bridge,SaxenaEtAl2000,USA,"Saxena V., Deodatis G., Shinozuka M., Feng M.Q., Development of fragility curves for multi-span RC bridge, International Conference on Monte Carlo Simulation, 2000",earthquake,PGA,g,Analytical - Nonlinear Dynamic,Lognormal,3,Moderate,0.293,0.067,Extensive,0.4,0.099,Complete,0.646,0.149,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,"SaxenaEtAl2000, SAME-SOFT.xml",Standard_deviation
751,transportation system,RC bridge,Shinozukaetal2000a,Japan,"Shinozuka M., Feng M.Q., Lee j., Naganuma T., Statistical analysis of fragility curves, ASCE Journal of Engineering Mechanics 126(12), 1224-1231, 2000a",earthquake,PGA,g,Empirical and Analytical - Nonlinear Dynamic,Lognormal,2,Minor,0.203,0.037,Major,0.262,0.034,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,"Shinozukaetal2000a, Analytical Approach, Bridge 1.xml",Standard_deviation
752,transportation system,RC bridge,Shinozukaetal2000a,Japan,"Shinozuka M., Feng M.Q., Lee j., Naganuma T., Statistical analysis of fragility curves, ASCE Journal of Engineering Mechanics 126(12), 1224-1231, 2000a",earthquake,PGA,g,Empirical and Analytical - Nonlinear Dynamic,Lognormal,2,Minor,0.235,0.047,Major,0.315,0.1,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,"Shinozukaetal2000a, Analytical Approach, Bridge 2.xml",Standard_deviation
753,transportation system,RC bridge,Shinozukaetal2000a,Japan,"Shinozuka M., Feng M.Q., Lee j., Naganuma T., Statistical analysis of fragility curves, ASCE Journal of Engineering Mechanics 126(12), 1224-1231, 2000a",earthquake,PGA,g,Empirical and Analytical - Nonlinear Dynamic,Lognormal,3,Moderate,0.559,0.361,Major,0.764,0.362,Collapse,0.867,0.391,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2000a, Empirical Approach.xml",Standard_deviation
754,transportation system,RC bridge,ShinozukaEtAl2000b,USA,"Shinozuka M., Feng M.Q., Kim H.K., Kim S.H., Nonlinear static procedure for fragility curve development, ASCE Journal of Engineering Mechanics, 126(12), 1287-1295, 2000b",earthquake,PGA,g,Analytical - Nonlinear Static,Lognormal,2,Minor,0.202,0.044,Major,0.279,0.062,,,,,,,,,,,,,0.75,0.5,0.5,0.583333333,./assets/CLiP_TBA.PNG,ShinozukaEtAl2000b.xml,Standard_deviation
755,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.21,1.225,Moderate,1.244,1.025,Major,1.668,1.209,Collapse,3.429,2.581,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Caltran's Bridges (USA), general RC bridge, Method 1.xml",Standard_deviation
756,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.162,1.138,Moderate,1.498,1.467,Major,2.463,2.412,Collapse,5.542,5.427,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Caltran's Bridges (USA), general RC bridge, Method 2.xml",Standard_deviation
757,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.162,1.138,Moderate,1.498,1.467,Major,2.463,2.412,Collapse,5.542,5.427,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, First Level, Composite.xml",Standard_deviation
758,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,2,Minor,1.597,1.513,Moderate,1.9,1.799,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 0-20, Soil A.xml",Standard_deviation
759,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.001,0.001,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 0-20, Soil B.xml",Standard_deviation
760,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.166,1.123,Moderate,1.61,1.551,Major,2.846,2.74,Collapse,5.636,5.427,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 0-20, Soil C.xml",Standard_deviation
761,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.642,0.275,Moderate,0.642,0.275,Major,0.783,0.335,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 20-60, Soil A.xml",Standard_deviation
762,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.561,0.286,Moderate,0.718,0.366,Major,0.718,0.366,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 20-60, Soil B.xml",Standard_deviation
763,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.99,1.019,Moderate,1.263,1.3,Major,2.354,2.423,Collapse,6.645,6.84,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 20-60, Soil C.xml",Standard_deviation
764,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.428,0.193,Moderate,0.526,0.237,Major,0.768,0.346,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 60+, Soil A.xml",Standard_deviation
765,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.351,0.089,Moderate,0.444,0.113,Major,0.743,0.189,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 60+, Soil B.xml",Standard_deviation
766,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.575,0.328,Moderate,0.656,0.374,Major,0.932,0.531,Collapse,1.531,0.872,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Multiple Span, 60+, Soil C.xml",Standard_deviation
767,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.724,0.146,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 0-20, Soil A.xml",Standard_deviation
768,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.663,0.284,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 0-20, Soil B.xml",Standard_deviation
769,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,1.447,0.897,Moderate,1.753,1.086,Major,2.694,1.669,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 0-20, Soil C.xml",Standard_deviation
770,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.001,0.001,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 20-60, Soil A.xml",Standard_deviation
