Fragility_no,Infrastructure_class,Infrastructure_subclass,Metadata_description,Metadata_region,Metadata_author,Hazard_type,IM,IM_unit,Fragility_development_method,Fragility_distribution,No_of_damage_state,Damage_state_1,Damage_state_med_1,Damage_state_std_1,Damage_state_2,Damage_state_med_2,Damage_state_std_2,Damage_state_3,Damage_state_med_3,Damage_state_std_3,Damage_state_4,Damage_state_med_4,Damage_state_std_4,Fragility_description,Fragility_polynomial,Damage_state_5,Damage_state_med_5,Damage_state_std_5,,Ranking_score_IM,Ranking_score_NDS,Ranking_score_Region,Ranking_score_Normalized,Infrastructure_image,Metadata_file_name,Dispersion_type
771,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.001,0.001,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 20-60, Soil B.xml",Standard_deviation
772,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.669,0.271,Moderate,0.755,0.306,Major,1.057,0.429,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 20-60, Soil C.xml",Standard_deviation
773,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.001,0.001,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 60+, Soil A.xml",Standard_deviation
774,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,0.001,0.001,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 60+, Soil B.xml",Standard_deviation
775,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.79,0.787,Moderate,1.524,1.518,Major,2.879,2.867,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Fourth Level, Span-Skew-Soil, Single Span, 60+, Soil C.xml",Standard_deviation
776,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.559,0.361,Moderate,0.764,0.362,Major,0.877,0.395,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, HEPC’s Bridges (Japan), general RC bridge, Method 1.xml",Standard_deviation
777,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.55,0.334,Moderate,0.854,0.518,Major,1.041,0.632,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, HEPC’s Bridges (Japan), general RC bridge, Method 2.xml",Standard_deviation
778,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.555,1.882,Moderate,2.167,2.624,Major,3.957,4.791,Collapse,8.087,9.791,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Skew, 0-20.xml",Standard_deviation
779,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.927,0.778,Moderate,1.136,0.953,Major,1.801,1.511,Collapse,5.13,4.304,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Skew, 20-60.xml",Standard_deviation
780,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.595,0.384,Moderate,0.75,0.484,Major,1.107,0.714,Collapse,2.011,1.298,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Skew, 60+.xml",Standard_deviation
781,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,2.1,2.502,Moderate,2.784,3.317,Major,4.075,4.856,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Soil, Soil A.xml",Standard_deviation
782,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,1.509,1.798,Moderate,2.115,2.521,Major,3.407,4.059,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Soil, Soil B.xml",Standard_deviation
783,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.079,1.005,Moderate,1.38,1.285,Major,2.323,2.162,Collapse,4.877,4.54,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Soil, Soil C.xml",Standard_deviation
784,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.933,0.769,Moderate,1.192,0.983,Major,1.957,1.613,Collapse,4.225,3.482,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Span, Multi.xml",Standard_deviation
785,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,1.654,1.513,Moderate,2.169,1.985,Major,3.592,3.287,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Second Level, Span, Single.xml",Standard_deviation
786,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,2,Minor,2.144,1.674,Moderate,2.487,1.942,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil A, 0-20.xml",Standard_deviation
787,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.952,0.507,Moderate,1.031,0.55,Major,1.144,0.61,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil A, 20-60.xml",Standard_deviation
788,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.671,0.496,Moderate,0.858,0.634,Major,1.318,0.974,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil A, 60+.xml",Standard_deviation
789,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,1.815,1.605,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil B, 0-20.xml",Standard_deviation
790,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.621,0.354,Moderate,0.783,0.446,Major,0.921,0.524,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil B, 20-60.xml",Standard_deviation
791,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.35,0.085,Moderate,0.443,0.108,Major,0.741,0.18,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil B, 60+.xml",Standard_deviation
792,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.449,1.492,Moderate,1.98,2.039,Major,3.502,3.604,Collapse,7.133,7.342,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil C, 0-20.xml",Standard_deviation
793,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.908,0.803,Moderate,1.121,0.991,Major,1.976,1.747,Collapse,5.353,4.733,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil C, 20-60.xml",Standard_deviation
794,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.626,0.421,Moderate,0.783,0.526,Major,1.132,0.76,Collapse,1.975,1.326,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Skew, Soil C, 60+.xml",Standard_deviation
795,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,1.589,1.775,Moderate,2.039,2.278,Major,3.044,3.4,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Span, Soil A, Multiple Span.xml",Standard_deviation
796,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,1.592,1.666,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Span, Soil A, Single Span.xml",Standard_deviation
797,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.672,0.366,Moderate,0.82,0.447,Major,1.127,0.615,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Span, Soil B, Multiple Span.xml",Standard_deviation
798,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,1,Minor,1.491,1.365,,,,,,,,,,,,,,,,0.75,0.25,0.25,0.416666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Span, Soil B, Single Span.xml",Standard_deviation
799,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.962,0.881,Moderate,1.234,1.129,Major,2.074,1.898,Collapse,4.243,3.883,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Span, Soil C, Multiple Span.xml",Standard_deviation
800,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,1.198,0.869,Moderate,1.495,1.084,Major,2.347,1.702,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Soil-Span, Soil C, Single Span.xml",Standard_deviation
801,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,1.587,1.861,Moderate,2.25,2.638,Major,4.238,4.969,Collapse,8.938,10.48,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Multi Span, 0-20.xml",Standard_deviation
802,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.988,0.984,Moderate,1.242,1.237,Major,2.089,2.08,Collapse,6.534,6.506,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Multi Span, 20-60.xml",Standard_deviation
803,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,4,Minor,0.535,0.292,Moderate,0.638,0.348,Major,0.911,0.497,Collapse,1.537,0.838,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Multi Span, 60+.xml",Standard_deviation
804,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,3.475,4.413,Moderate,5.528,7.02,Major,11.169,14.184,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Single Span, 0-20.xml",Standard_deviation
805,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.801,0.361,Moderate,0.899,0.405,Major,1.239,0.559,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Single Span, 20-60.xml",Standard_deviation
806,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.549,0.306,Moderate,0.653,0.364,Major,0.973,0.542,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Single Span, 60+.xml",Standard_deviation
807,transportation system,RC bridge,Shinozukaetal2003,Japan and USA,"Shinozuka M., Feng M.Q., Kim H.K., Uzawa T., Ueda T., Statistical analysis of fragility curves,  Technical Report MCEER-03-0002, State University of New York, Buffalo, 2003",earthquake,PGA,g,Empirical,Lognormal,3,Minor,0.549,0.306,Moderate,0.653,0.364,Major,0.973,0.542,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Shinozukaetal2003, Third Level, Span-Skew, Single Span, 60+.xml",Standard_deviation
808,transportation system,RC bridge,YiEtAl2007,USA,"Yi J.H., Kim S.H., Kushiyama S., PDF interpolation technique, for seismic fragility analysis of bridges, Engineering Structures 29(7), 1312-1322, 2007",earthquake,Return period,Year,Analytical - Nonlinear Dynamic,Lognormal,5,Almost no Damage,43887,14297,Slight,48849,13944,Moderate,62469,14998,Extensive,62524,15012,,,Complete,84747,14134,,0.5,1,0.5,0.666666667,./assets/CLiP_TBA.PNG,YiEtAl2007.xml,Standard_deviation
809,transportation system,tunnels,Rock tunnels with poor-to-average construction and conditions,USA,"American Lifelines Alliance (2001a) Seismic fragility formulations for water systems. Part 1 - Guideline, ASCE-FEMA, p 104  and American Lifelines Alliance (2001b) Seismic fragility formulations for water systems. Part 2-
Appendices,  ASCE-FEMA, p 239",earthquake,PGA,g,Empirical,Lognormal,3,Minor/slight,0.35,0.4,Moderate,0.55,0.4,Heavy,1.1,0.5,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"American Lifelines Alliance (ALA) (2001) Seismic fragility formulations for water systems, Part 1- Guideline, ASCE-FEMA, Reston, VA2001, 104 p",Logarithmic_standard_deviation
810,transportation system,tunnels,Rock tunnels with good construction and conditions,USA,"American Lifelines Alliance (2001a) Seismic fragility formulations for water systems. Part 1 - Guideline, ASCE-FEMA, p 104  and American Lifelines Alliance (2001b) Seismic fragility formulations for water systems. Part 2-
Appendices,  ASCE-FEMA, p 239",earthquake,PGA,g,Empirical,Lognormal,2,Minor/slight,0.61,0.4,Moderate,0.82,0.4,,,,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"American Lifelines Alliance (ALA) (2001) Seismic fragility formulations for water systems, Part 1-Guideline, ASCE-FEMA, Reston, VA2001, 104 p",Logarithmic_standard_deviation
811,transportation system,tunnels,Alluvial (soil) and cut and cover tunnels with poor to average construction,USA,"American Lifelines Alliance (2001a) Seismic fragility formulations for water systems. Part 1 - Guideline, ASCE-FEMA, p 104  and American Lifelines Alliance (2001b) Seismic fragility formulations for water systems. Part 2-
Appendices,  ASCE-FEMA, p 239",earthquake,PGA,g,Empirical,Lognormal,3,Minor/slight,0.3,0.4,Moderate,0.45,0.4,Heavy,0.95,0.5,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"American Lifelines Alliance (ALA) (2001) Seismic fragility formulations for water systems, Part 1-Guideline, ASCE-FEMA, Reston, VA2001, 104 p",Logarithmic_standard_deviation
812,transportation system,tunnels,Alluvial (soil) and cut and cover tunnels with good construction,USA,"American Lifelines Alliance (2001a) Seismic fragility formulations for water systems. Part 1 - Guideline, ASCE-FEMA, p 104  and American Lifelines Alliance (2001b) Seismic fragility formulations for water systems. Part 2- Appendices,  ASCE-FEMA, p 239",earthquake,PGA,g,Empirical,Lognormal,2,Minor/slight,0.5,0.4,Moderate,0.7,0.4,,,,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"American Lifelines Alliance (ALA) (2001) Seismic fragility formulations for water systems, Part 1-Guideline, ASCE-FEMA, Reston, VA2001, 104 p",Logarithmic_standard_deviation
813,transportation system,roads,tunnels with good construction,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.14,0.4,Moderate,0.22,0.4,Extensive/complete,0.37,0.4,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
814,transportation system,roads,Road on or running along slope; Ky = 0.1,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.25,0.35,Moderate,0.4,0.35,Extensive/complete,0.64,0.35,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
815,transportation system,roads,Road on or running along slope; Ky = 0.2,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.45,0.35,Moderate,0.71,0.35,Extensive/complete,1.11,0.35,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
816,transportation system,roads,Road on or running along slope; Ky = 0.3,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.64,0.3,Moderate,1,0.3,Extensive/complete,1.55,0.3,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
817,transportation system,railway tracks,Track on or running along slope; Ky = 0.05,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.11,0.6,Moderate,0.17,0.6,Extensive/complete,0.26,0.6,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
818,transportation system,railway tracks,Track on or running along slope; Ky = 0.1,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.2,0.6,Moderate,0.3,0.6,Extensive/complete,0.45,0.6,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
819,transportation system,railway tracks,Track on or running along slope; Ky = 0.2,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.37,0.6,Moderate,0.54,0.6,Extensive/complete,0.8,0.6,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
820,transportation system,railway tracks,Track on or running along slope; Ky = 0.3,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.52,0.6,Moderate,0.78,0.6,Extensive/complete,1.13,0.6,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
821,transportation system,railway tracks,,Europe,"Kaynia AM, Johansson J, Argyroudis S, Pitilakis K (2011) D3.8-Fragility functions for roadway system elements, Deliverable of SYNER-G EC Project",earthquake,PGD,m,Analytical,Lognormal,3,Minor,0.03,0.7,Moderate,0.08,0.7,Extensive/complete,0.2,0.7,,,,,,,,,,1,0.75,0.25,0.666666667,./assets/CLiP_TBA.PNG,"Kaynia AM (ed) (2013) Guidelines for deriving seismic fragility functions of elements at risk: buildings, lifelines, transportation networks and critical facilities. SYNER-G reference report 4, Publications Office of the European Union, ISBN 978-92-79-28966-8, doi:10.2788/19605",Logarithmic_standard_deviation
822,transportation system,tunnels,Circular urban tunnels; Alluvial bored tunnels - Ground type B (EC8),Europe,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",earthquake,PGA,g,Analytical,Lognormal,3,Minor,1.24,0.55,Moderate,1.51,0.55,Extensive,1.74,0.55,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",Logarithmic_standard_deviation
823,transportation system,tunnels,Circular urban tunnels; Alluvial bored tunnels - Ground type C (EC8),Europe,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.55,0.7,Moderate,0.82,0.7,Extensive,1.05,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",Logarithmic_standard_deviation
824,transportation system,tunnels,Circular urban tunnels; Alluvial bored tunnels - Ground type D (EC8),Europe,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.47,0.75,Moderate,0.66,0.75,Extensive,0.83,0.75,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",Logarithmic_standard_deviation
825,transportation system,tunnels,Rectangular urban tunnels; Alluvial cut and cover tunnels - Ground type B (EC8),Europe,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-13",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.75,0.55,Moderate,1.28,0.55,Extensive,1.73,0.55,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",Logarithmic_standard_deviation
826,transportation system,tunnels,Rectangular urban tunnels; Alluvial cut and cover tunnels - Ground type C (EC8),Europe,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-14",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.38,0.55,Moderate,0.76,0.55,Extensive,1.08,0.55,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",Logarithmic_standard_deviation
827,transportation system,tunnels,Rectangular urban tunnels; Alluvial cut and cover tunnels - Ground type D (EC8),Europe,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-15",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.36,0.55,Moderate,0.73,0.55,Extensive,1.05,0.55,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Pitilakis K (2012) Seismic fragility curves of shallow tunnels in alluvial deposits. Soil Dyn Earthq Eng 35:1-12",Logarithmic_standard_deviation
828,transportation system,abutment,Roadway abutment; h = 6 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.38,0.7,Moderate,0.64,0.7,Extensive/complete,1.02,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",Logarithmic_standard_deviation
829,transportation system,abutment,Roadway abutment; h = 7.5 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.26,0.7,Moderate,0.52,0.7,Extensive/complete,0.97,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-117",Logarithmic_standard_deviation
830,transportation system,abutment,Roadway abutment; h = 6 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.2,0.9,Moderate,0.45,0.9,Extensive/complete,0.93,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-118",Logarithmic_standard_deviation
831,transportation system,abutment,Roadway abutment; h = 7.5 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.18,0.9,Moderate,0.39,0.9,Extensive/complete,0.78,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-119",Logarithmic_standard_deviation
832,transportation system,abutment,Railway abutment; h = 6 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.29,0.7,Moderate,0.46,0.7,Extensive/complete,0.73,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-120",Logarithmic_standard_deviation
833,transportation system,abutment,Railway abutment; h = 7.5 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.19,0.7,Moderate,0.34,0.7,Extensive/complete,0.63,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-121",Logarithmic_standard_deviation
834,transportation system,abutment,Railway abutment; h = 6 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.14,0.9,Moderate,0.27,0.9,Extensive/complete,0.56,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-122",Logarithmic_standard_deviation
835,transportation system,abutment,Railway abutment; h = 7.5 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-116",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.12,0.9,Moderate,0.23,0.9,Extensive/complete,0.47,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM, Pitilakis K (2013b) Development of fragility functions for geotechnical constructions: application to cantilever retaining walls. Soil Dyn Earthq Eng 50:106-123",Logarithmic_standard_deviation
836,transportation system,embankment,Roadway embankment; h = 2 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.65,1,Moderate,1.04,1,Extensive/complete,1.57,1,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
837,transportation system,embankment,Roadway embankment; h = 4 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.51,0.9,Moderate,0.88,0.9,Extensive/complete,1.42,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
838,transportation system,embankment,Roadway embankment; h = 2 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.47,0.9,Moderate,0.66,0.9,Extensive/complete,0.89,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
839,transportation system,embankment,Roadway embankment; h = 4 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.31,0.7,Moderate,0.48,0.7,Extensive/complete,0.72,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
840,transportation system,embankment,Railway embankment; h = 2 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.52,1,Moderate,0.77,1,Extensive/complete,1.17,1,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
841,transportation system,embankment,Railway embankment; h = 4 m and Ground Type = C; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.36,0.9,Moderate,0.57,0.9,Extensive/complete,0.91,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
842,transportation system,embankment,Railway embankment; h = 2 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.4,0.9,Moderate,0.53,0.9,Extensive/complete,0.72,0.9,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
843,transportation system,embankment,Railway embankment; h = 4 m and Ground Type = D; h = height of backfill,Europe,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.25,0.7,Moderate,0.37,0.7,Extensive/complete,0.54,0.7,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,"Argyroudis S, Kaynia AM (2013) Analytical fragility functions for roadways and railways on embankments and in cuts due to seismic shaking, submitted to Bulletin of Earthquake Engineering",Logarithmic_standard_deviation
844,port and harbor,waterfront structures,waterfront structures subjected to ground failure,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGD,m,Heuristic,Lognormal,4,Minor,0.13,0.5,Moderate,0.3,0.5,Extensive,0.43,0.5,Complete,1.09,0.5,,,,,,,1,1,0.5,0.833333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
845,port and harbor,waterfront structures,"waterfront structures subjected to ground shaking; H<= 10 m, Vs = 250 m/s",Europe,"Kakderi K, Pitilakis K (2010) Seismic analysis and fragility curves of gravity waterfront structures. In: Fifth international conference on recent advances in geotechnical earthquake engineering and soil dynamics and symposium in Honour of Prof. I. M. Idriss, 6.04a",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.11,0.54,Moderate,0.37,0.54,Extensive,0.81,0.54,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
846,port and harbor,waterfront structures,"waterfront structures subjected to ground shaking; H<= 10 m, Vs = 500 m/s",Europe,"Kakderi K, Pitilakis K (2010) Seismic analysis and fragility curves of gravity waterfront structures. In: Fifth international conference on recent advances in geotechnical earthquake engineering and soil dynamics and symposium in Honour of Prof. I. M. Idriss, 6.04a",earthquake,PGA,g,Analytical,Lognormal,2,Minor,0.07,0.58,Moderate,0.34,0.58,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
847,port and harbor,waterfront structures,"waterfront structures subjected to ground shaking; H> 10 m, Vs = 250 m/s",Europe,"Kakderi K, Pitilakis K (2010) Seismic analysis and fragility curves of gravity waterfront structures. In: Fifth international conference on recent advances in geotechnical earthquake engineering and soil dynamics and symposium in Honour of Prof. I. M. Idriss, 6.04a",earthquake,PGA,g,Analytical,Lognormal,3,Minor,0.14,0.49,Moderate,0.44,0.49,Extensive,0.96,0.49,,,,,,,,,,0.75,0.75,0.25,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
848,port and harbor,waterfront structures,"waterfront structures subjected to ground shaking; H> 10 m, Vs = 500 m/s",Europe,"Kakderi K, Pitilakis K (2010) Seismic analysis and fragility curves of gravity waterfront structures. In: Fifth international conference on recent advances in geotechnical earthquake engineering and soil dynamics and symposium in Honour of Prof. I. M. Idriss, 6.04a",earthquake,PGA,g,Analytical,Lognormal,2,Minor,0.1,0.57,Moderate,0.4,0.57,,,,,,,,,,,,,0.75,0.5,0.25,0.5,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
849,port and harbor,cargo handling and storage,Stationary equipment,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGA,g,Heuristic,Lognormal,3,Minor,0.1,0.57,Moderate,0.4,0.57,Extensive/Complete,1,0.7,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
850,port and harbor,cargo handling and storage,Stationary equipment,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGD,m,Heuristic,Lognormal,3,Minor,0.08,0.6,Moderate,0.15,0.7,Extensive/Complete,0.3,0.7,,,,,,,,,,1,0.75,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
851,port and harbor,cargo handling and storage,Unanchored or rail mounted equipment,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGA,g,Heuristic,Lognormal,3,Minor,0.15,0.6,Moderate,0.35,0.6,Extensive/Complete,0.8,0.7,,,,,,,,,,0.75,0.75,0.5,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
852,port and harbor,cargo handling and storage,Unanchored or rail mounted equipment,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGD,m,Heuristic,Lognormal,3,Minor,0.05,0.6,Moderate,0.1,0.6,Extensive/Complete,0.25,0.7,,,,,,,,,,1,0.75,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
853,port and harbor,fuel facility,Unanchored equipment with backup power-building with low level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.12,0.5,Moderate,0.23,0.5,Extensive,0.43,0.6,Complete,0.62,0.6,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
854,port and harbor,fuel facility,Unanchored equipment without backup power-building with low level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.1,0.5,Moderate,0.19,0.45,Extensive,0.43,0.6,Complete,0.62,0.6,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
855,port and harbor,fuel facility,Unanchored equipment with backup power-building with medium level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.13,0.5,Moderate,0.26,0.5,Extensive,0.56,0.6,Complete,0.8,0.6,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
856,port and harbor,fuel facility,Unanchored equipment without backup power-building with medium level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.11,0.5,Moderate,0.2,0.45,Extensive,0.56,0.6,Complete,0.8,0.6,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
857,port and harbor,fuel facility,Unanchored equipment with backup power-building with high level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.14,0.5,Moderate,0.27,0.5,Extensive,0.61,0.6,Complete,0.9,0.6,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
858,port and harbor,fuel facility,Unanchored equipment without backup power-building with high level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.12,0.5,Moderate,0.21,0.45,Extensive,0.61,0.6,Complete,0.9,0.6,,,,,,,0.75,1,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
859,port and harbor,fuel facility,Unanchored equipment without backup power-building with high level seismic design,Europe,"SRM-LIFE (2007) Development of a global methodology for the vulnerability assessment  and risk management of lifelines, infrastructures and critical facilities. Application to the metropolitan area of Thessaloniki. Research project, G. Secretariat for Research and Techniques, Greece",earthquake,PGD,m,Heuristic,Lognormal,3,Minor,0.1,0.5,Moderate,0.2,0.5,Extensive/Complete,0.61,0.5,,,,,,,,,,1,0.75,0.25,0.666666667,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
860,port and harbor,cargo handling and storage,Anchored components with backup power,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.23,0.5,Moderate,0.43,0.45,Extensive,0.64,0.6,Complete,1.1,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
861,port and harbor,cargo handling and storage,Anchored components without backup power,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.12,0.55,Moderate,0.27,0.5,Extensive,0.64,0.6,Complete,1.1,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
862,port and harbor,cargo handling and storage,Unanchored components with backup power,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.1,0.55,Moderate,0.23,0.5,Extensive,0.48,0.6,Complete,0.8,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
863,port and harbor,cargo handling and storage,Unanchored components without backup power,USA,National Institute of Building Sciences (NIBS) (2004) HAZUS-MH:  users manual and technical manuals. Report prepared for the FEMA,earthquake,PGA,g,Heuristic,Lognormal,4,Minor,0.09,0.5,Moderate,0.2,0.45,Extensive,0.48,0.6,Complete,0.8,0.6,,,,,,,0.75,1,0.5,0.75,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
864,elctric power system,transmission and distribution,Transmission Towers,USA,HAZUS,tornado,Wind speed,mph,Heuristic,Lognormal,1,Loss of Function,5.421,0.1795,,,,,,,,,,,,,,,,1,0.25,0.5,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation
865,elctric power system,transmission and distribution,Distribution Poles,USA,HAZUS,tornado,Wind speed,mph,Heuristic,Lognormal,1,Loss of Function,3.95,0.149,,,,,,,,,,,,,,,,1,0.25,0.5,0.583333333,./assets/CLiP_TBA.PNG,,Logarithmic_standard_deviation